VERSION 18
*******************************************************************************
*** TRNSYS input file
*** Generated by LLM-based Multi-Agent System
*** Date: 2026-06-17 08:08:18
*** Task: TRNSYSTRNSYS\n\n255027307.540.1257.5\"D:\\TRNSYS18_03\\Weather\\US-TMY3\\US_WI_MADISON_DANE_CO_RE...
***
*** This file was automatically generated. Manual editing may cause issues.
*******************************************************************************

*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=2550
STOP=2730
STEP=0.125
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 500 50				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS
*$USER_CONSTANTS
*$USER_CONSTANTS_END

* Model "Weather_Data" (Type 15)
*

UNIT 2 TYPE 15	 Weather_Data
*$UNIT_NAME Weather_Data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY3\Type15-TMY3.tmf
*$POSITION 140 323.0
*$LAYER Main #
PARAMETERS 21
7		! 1 File Type
30		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not used
5		! 6 Number of surfaces
1		! 7 Tracking mode-1
0.0		! 8 Slope of surface-1
0.0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
90.0		! 11 Slope of surface-2
0.0		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90.0		! 14 Slope of surface-3
90.0		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90.0		! 17 Slope of surface-4
180.0		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90.0		! 20 Slope of surface-5
270.0		! 21 Azimuth of surface-5
*** External files
ASSIGN "D:\TRNSYS18_03\Weather\US-TMY3\US_WI_MADISON_DANE_CO_REGIONAL_ARPT_[ISIS]_726410.tmy3" 30
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Building" (Type 88)
*

UNIT 3 TYPE 88	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Single Zone Models\Lumped Capacitance Building (Type 88)\Type88.tmf
*$POSITION 472.0 147
*$LAYER Main #
PARAMETERS 10
3.0		! 1 Building loss coefficient
2000.0		! 2 Building capacitance
1.007		! 3 Specific heat  of building air
1.2		! 4 Density of building air
200.0		! 5 Building surface area
300.0		! 6 Building volume
1.0		! 7 Humidity ratio multiplier
20.0		! 8 Initial temperature
0.005		! 9 Initial humidity ratio
2260.0		! 10 Latent heat of vaporization
INPUTS 10
4,5		! Four_Pipe_Fan_Coil:Outlet Air Temperature ->Temperature of ventilation air
4,6		! Four_Pipe_Fan_Coil:Outlet Air Humidity Ratio ->Humidity ratio of ventilation air
4,8		! Four_Pipe_Fan_Coil:Outlet Air Flowrate ->Ventilation mass flow rate
2,1		! Weather_Data:Dry bulb temperature ->Ambient temperature
HUMRAT_AMB		! Unit_Converter_HumRat_Amb:HUMRAT_AMB ->Ambient humidity ratio
0,0		! [unconnected] Mass flow rate of infiltration air
0,0		! [unconnected] Rate of energy gain from lights
0,0		! [unconnected] Rate of energy from equipment
0,0		! [unconnected] Rate of sensible energy gain from people
0,0		! [unconnected] Rate of humidity gain
*** INITIAL INPUT VALUES
20 0.005 0 10 0.006 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "Four_Pipe_Fan_Coil" (Type 987)
*

UNIT 4 TYPE 987	 Four_Pipe_Fan_Coil
*$UNIT_NAME Four_Pipe_Fan_Coil
*$MODEL .\HVAC Library (TESS)\4-Pipe Fan Coil\Performance Map Approach\Type987.tmf
*$POSITION 952 147
*$LAYER Main #
PARAMETERS 25
2		! 1 Humidity Mode
4.19		! 2 Cooling Fluid Specific Heat
4.19		! 3 Heating Fluid Specific Heat
277.8		! 4 Rated Volumetric Air Flowrate
1000.0		! 5 Rated Liquid Flowrate: Cooling
1000.0		! 6 Rated Liquid Flowrate: Heating
31		! 7 Logical Unit - Cooling Performance
7		! 8 Number of Dry-Bulb Temperatures - Cooling
7		! 9 Number of Wet-Bulb Temperatures - Cooling
6		! 10 Number of Air Flows - Cooling
8		! 11 Number of Liquid Temperatures - Cooling
2		! 12 Number of Liquid Flowrates - Cooling
35000.0		! 13 Rated Total Cooling Capacity
28000.0		! 14 Rated Sensible Cooling Capacity
32		! 15 Logical Unit - Heating Performance
7		! 16 Number of Air Temperatures - Heating
6		! 17 Number of Air Flows - Heating
11		! 18 Number of Liquid Temperatures - Heating
2		! 19 Number of Liquid Flowrates - Heating
30000.0		! 20 Rated Total Heating Capacity
33		! 21 Logical Unit - Fan Corrections
11		! 22 Number of Fan Speeds
1000.0		! 23 Rated Fan Power
0.9		! 24 Efficiency of Fan Motor
1.0		! 25 Fraction of Fan Heat to Air
INPUTS 17
6,1		! Chilled_Water_Pump:Outlet fluid temperature ->Cooling Fluid Inlet Temperature
6,2		! Chilled_Water_Pump:Outlet flow rate ->Cooling Fluid Flowrate
7,1		! Hot_Water_Pump:Outlet fluid temperature ->Heating Fluid Inlet Temperature
7,2		! Hot_Water_Pump:Outlet flow rate ->Heating Fluid Flowrate
8,1		! Air_Mixer:Outlet Temperature ->Return Air Temperature
8,2		! Air_Mixer:Outlet Humidity Ratio ->Return Air Humidity Ratio
8,3		! Air_Mixer:Outlet Relative Humidity ->Return Air % Relative Humidity
8,5		! Air_Mixer:Outlet Pressure ->Return Air Pressure
0,0		! [unconnected] Air-Side Pressure Rise: Fan
0,0		! [unconnected] Air-Side Pressure Drop: Coils
0,0		! [unconnected] Fresh Air Temperature
0,0		! [unconnected] Fresh Air Humidity Ratio
0,0		! [unconnected] Fresh Air % Relative Humidity
5,1		! Thermostat:Control signal for 1st stage heating ->Heating Control Signal
5,4		! Thermostat:Control signal for 1st stage cooling ->Cooling Control Signal
5,6		! Thermostat:Conditioning Signal ->Fan Control Signal
FRAC_OA		! System_Constants:FRAC_OA ->Fraction of Outside Air
*** INITIAL INPUT VALUES
10 0 10 0 20 0.002 50 1 0 0 20 0.002 50 0 0 0 0
*** External files
ASSIGN "D:\TRNSYS18_03\Tess Models\SampleCatalogData\4-Pipe Performance Map Fan Coil\Normalized_FanCoil_Cooling.dat" 31
*|? Which external file contains the cooling performance data? |1000
ASSIGN "D:\TRNSYS18_03\Tess Models\SampleCatalogData\4-Pipe Performance Map Fan Coil\Normalized_FanCoil_Heating.dat" 32
*|? Which external file contains the heating performance data? |1000
ASSIGN "D:\TRNSYS18_03\Tess Models\SampleCatalogData\4-Pipe Performance Map Fan Coil\FanLawPerformance.dat" 33
*|? Which external file contains the fan performance data? |1000
*------------------------------------------------------------------------------

* Model "Thermostat" (Type 108)
*

UNIT 5 TYPE 108	 Thermostat
*$UNIT_NAME Thermostat
*$MODEL .\Controllers\5-Stage Room Thermostat\Type108.tmf
*$POSITION 632 147
*$LAYER Main #
PARAMETERS 6
5		! 1 No of oscillations permitted
1		! 2 1st stage heating in 2nd stage?
1		! 3 2nd stage heating in 3rd stage?
1		! 4 1st stage heating in 3rd stage?
1		! 5 1st stage cooling in 2nd stage?
2.0		! 6 Temperature dead band
INPUTS 6
3,1		! Building:Zone temperature ->Monitoring temperature
0,0		! [unconnected] 1st stage heating setpoint
0,0		! [unconnected] 2nd stage heating setpoint
0,0		! [unconnected] 3rd stage heating setpoint
0,0		! [unconnected] 1st stage cooling setpoint
0,0		! [unconnected] 2nd stage cooling setpoint
*** INITIAL INPUT VALUES
20 20 16 16 22 26
*------------------------------------------------------------------------------

* Model "Chilled_Water_Pump" (Type 114)
*

UNIT 6 TYPE 114	 Chilled_Water_Pump
*$UNIT_NAME Chilled_Water_Pump
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 792 147
*$LAYER Main #
PARAMETERS 4
1000.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
720.0		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
T_CHW_IN		! System_Constants:T_CHW_IN ->Inlet fluid temperature
0,0		! [unconnected] Inlet fluid flow rate
5,4		! Thermostat:Control signal for 1st stage cooling ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
10 1000 0 0.6 0.9
*------------------------------------------------------------------------------

* Model "Hot_Water_Pump" (Type 114)
*

UNIT 7 TYPE 114	 Hot_Water_Pump
*$UNIT_NAME Hot_Water_Pump
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 792 323.0
*$LAYER Main #
PARAMETERS 4
1000.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
720.0		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
T_HW_IN		! System_Constants:T_HW_IN ->Inlet fluid temperature
0,0		! [unconnected] Inlet fluid flow rate
5,1		! Thermostat:Control signal for 1st stage heating ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
50 1000 0 0.6 0.9
*------------------------------------------------------------------------------

* Model "Air_Mixer" (Type 148)
*

UNIT 8 TYPE 148	 Air_Mixer
*$UNIT_NAME Air_Mixer
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Moist Air\Type148b.tmf
*$POSITION 632 323.0
*$LAYER Main #
PARAMETERS 2
1		! 1 Humidity Mode
1		! 2 Mode
INPUTS 10
3,1		! Building:Zone temperature ->Inlet Air Temperature - 1
3,2		! Building:Zone humidity ratio ->Inlet Air Humidity Ratio - 1
0,0		! [unconnected] Inlet Air Relative Humidity - 1
M_RA		! System_Constants:M_RA ->Inlet Air Flow Rate - 1
2,10		! Weather_Data:Atmospheric pressure ->Inlet Air Pressure - 1
2,1		! Weather_Data:Dry bulb temperature ->Inlet Air Temperature - 2
HUMRAT_OA		! Unit_Converter_HumRat_OA:HUMRAT_OA ->Inlet Air Humidity Ratio - 2
2,7		! Weather_Data:Percent relative humidity ->Inlet Air Relative Humidity - 2
M_OA		! System_Constants:M_OA ->Inlet Air Flow Rate - 2
2,10		! Weather_Data:Atmospheric pressure ->Inlet Air Pressure - 2
*** INITIAL INPUT VALUES
20 0.008 50 100 1 25 0.001 30 200 1
*------------------------------------------------------------------------------

* Model "Online_Plotter" (Type 65)
*

UNIT 9 TYPE 65	 Online_Plotter
*$UNIT_NAME Online_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 1112 147
*$LAYER Main #
PARAMETERS 12
3		! 1 Nb. of left-axis variables
2		! 2 Nb. of right-axis variables
-20.0		! 3 Left axis minimum
40.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
80000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
7		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 5
2,1		! Weather_Data:Dry bulb temperature ->Left axis variable-1
3,1		! Building:Zone temperature ->Left axis variable-2
4,5		! Four_Pipe_Fan_Coil:Outlet Air Temperature ->Left axis variable-3
4,10		! Four_Pipe_Fan_Coil:Total Cooling Rate ->Right axis variable-1
4,12		! Four_Pipe_Fan_Coil:Total Heating Rate ->Right axis variable-2
*** INITIAL INPUT VALUES
Dry_bulb_temperature Zone_temperature Outlet_Air_Temperature Total_Cooling_Rate Total_Heating_Rate
LABELS  3
"Temperature [C]"
"Energy Rate [kJ/h]"
"Fan Coil Performance"
LABELS  3
"Temperatures"
"Temperatures"
"Graph 1"
*------------------------------------------------------------------------------

* EQUATIONS "System_Constants"
*
EQUATIONS 6
FRAC_OA = 0.15 ! Fresh air fraction for mixing with return air. FRAC_OA [-]
M_RATED_AIR = 277.8*3.6*1.2 ! Rated supply air mass flow rate calculated from rated volumetric flow (277.8 l/s) and air density (1.2 kg/m³). M_RATED_AIR [kg/hr]
T_CHW_IN = 10 ! Chilled water pump inlet fluid temperature. T_CHW_IN [°C]; to -> [6,1] Inlet fluid temperature [°C]
T_HW_IN = 50 ! Hot water pump inlet fluid temperature. T_HW_IN [°C]; to -> [7,1] Inlet fluid temperature [°C]
M_OA = FRAC_OA * M_RATED_AIR ! Outdoor fresh air mass flow rate (15% of rated supply air flow). M_OA [kg/hr]; to -> [8,9] Inlet Air Flow Rate - 2 [kg/hr]
M_RA = (1-FRAC_OA) * M_RATED_AIR ! Return air mass flow rate (85% of rated supply air flow). M_RA [kg/hr]; to -> [8,4] Inlet Air Flow Rate - 1 [kg/hr]
*$UNIT_NAME System_Constants
*$LAYER Main
*$POSITION 140 147
*$UNIT_NUMBER 10
*------------------------------------------------------------------------------

* EQUATIONS "Unit_Converter_HumRat_Amb"
*
EQUATIONS 1
HUMRAT_AMB = [2,6] * 1.0 ! Pass-through converter for humidity ratio from Fraction to dimensionless (same physical quantity, factor=1.0). HUMRAT_AMB [-]; from [2,6] Humidity ratio [Fraction]; to -> [3,5] Ambient humidity ratio
*$UNIT_NAME Unit_Converter_HumRat_Amb
*$LAYER Main
*$POSITION 312.0 147
*$UNIT_NUMBER 11
*------------------------------------------------------------------------------

* EQUATIONS "Unit_Converter_HumRat_OA"
*
EQUATIONS 1
HUMRAT_OA = [2,6] * 1.0 ! Pass-through converter for humidity ratio from Fraction to dimensionless (same physical quantity, factor=1.0). HUMRAT_OA [-]; from [2,6] Humidity ratio [Fraction]; to -> [8,7] Inlet Air Humidity Ratio - 2
*$UNIT_NAME Unit_Converter_HumRat_OA
*$LAYER Main
*$POSITION 312.0 323.0
*$UNIT_NUMBER 12
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 2:3
*!CONNECTION_SET 40:40:0:40:4:0:0:2:0:160,333:244,333:244,403:364,403:364,157:452,157
*!LINK 2:8
*!CONNECTION_SET 40:40:0:40:5,6,8,10:0:0:2:0:160,333:260,333:260,403:556,403:556,333:612,333
*!LINK 2:9
*!CONNECTION_SET 40:40:0:40:1:0:4:1:0:160,333:276,333:276,403:996,403:996,157:1092,157
*!LINK 2:11
*!CONNECTION_SET 40:0:0:20:1:0:0:2:0:160,293:180,293:180,137:292,137
*!LINK 2:12
*!CONNECTION_SET 40:0:0:0:1:0:0:2:0:160,293:180,293:180,293:292,293
*!LINK 10:4
*!CONNECTION_SET 40:40:0:40:17:14783312:1:1:0:160,157:196,157:196,189:836,189:836,157:932,157
*!LINK 10:6
*!CONNECTION_SET 40:40:0:40:1:14783312:1:1:0:160,157:212,157:212,205:676,205:676,157:772,157
*!LINK 10:7
*!CONNECTION_SET 40:40:0:40:1:14783312:1:1:0:160,157:212,157:212,205:676,205:676,333:772,333
*!LINK 10:8
*!CONNECTION_SET 40:40:0:40:4,9:14783312:1:1:0:160,157:228,157:228,221:540,221:540,333:612,333
*!LINK 11:3
*!CONNECTION_SET 40:0:0:0:5:0:0:2:0:332,117:348,117:348,117:452,117
*!LINK 12:8
*!CONNECTION_SET 40:40:0:40:7:0:0:2:0:332,333:228,333:228,221:540,221:540,333:612,333
*!LINK 3:5
*!CONNECTION_SET 40:0:0:0:1:8851335:0:5:0:492,117:508,117:508,117:612,117
*!LINK 3:8
*!CONNECTION_SET 40:20:0:0:1,2:8851335:0:5:0:492,137:524,137:524,293:612,293
*!LINK 3:9
*!CONNECTION_SET 40:40:0:40:2:0:4:1:0:492,157:572,157:572,237:1012,237:1012,157:1092,157
*!LINK 4:3
*!CONNECTION_SET 0:40:40:40:1,2,3:8851335:0:5:0:932,157:884,157:884,269:588,269:588,157:492,157
*!LINK 4:9
*!CONNECTION_SET 40:0:0:0:3,4,5:0:4:1:0:972,117:980,117:980,117:1092,117
*!LINK 5:4
*!CONNECTION_SET 40:40:0:40:14,15,16:14783312:1:1:0:652,157:692,157:692,253:852,253:852,157:932,157
*!LINK 5:6
*!CONNECTION_SET 40:0:0:0:3:14783312:1:1:0:652,117:660,117:660,117:772,117
*!LINK 5:7
*!CONNECTION_SET 40:20:0:0:3:14783312:1:1:0:652,137:660,137:660,293:772,293
*!LINK 6:4
*!CONNECTION_SET 40:0:0:0:1,2:8851335:0:5:0:812,117:820,117:820,117:932,117
*!LINK 7:4
*!CONNECTION_SET 40:0:0:20:3,4:8851335:0:5:0:812,293:820,293:820,137:932,137
*!LINK 8:4
*!CONNECTION_SET 40:40:0:40:5,6,7,8:8851335:0:5:0:652,333:708,333:708,403:868,403:868,157:932,157
*!LINK_STYLE_END