VERSION 18
*******************************************************************************
*** TRNSYS input file
*** Generated by LLM-based Multi-Agent System
*** Date: 2026-06-16 16:50:14
*** Task: TRNSYSTRNSYS--\n\n504057603080.1257.5\"d:\\TRNSYS18_03\\Weather\\US-TMY3\\US_CA_FRESNO_YOSEMITE_I...
***
*** This file was automatically generated. Manual editing may cause issues.
*******************************************************************************

*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=5040
STOP=5760
STEP=0.125
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 500 50				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS
*$USER_CONSTANTS
*$USER_CONSTANTS_END

* Model "Weather_Data" (Type 15)
*

UNIT 2 TYPE 15	 Weather_Data
*$UNIT_NAME Weather_Data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY3\Type15-TMY3.tmf
*$POSITION 140 147
*$LAYER Main #
PARAMETERS 21
7		! 1 File Type
30		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not used
5		! 6 Number of surfaces
1		! 7 Tracking mode-1
0.0		! 8 Slope of surface-1
0.0		! 9 Azimuth of surface-1
1		! 10 Tracking mode-2
90.0		! 11 Slope of surface-2
0.0		! 12 Azimuth of surface-2
1		! 13 Tracking mode-3
90.0		! 14 Slope of surface-3
90.0		! 15 Azimuth of surface-3
1		! 16 Tracking mode-4
90.0		! 17 Slope of surface-4
180.0		! 18 Azimuth of surface-4
1		! 19 Tracking mode-5
90.0		! 20 Slope of surface-5
270.0		! 21 Azimuth of surface-5
*** External files
ASSIGN "d:\TRNSYS18_03\Weather\US-TMY3\US_CA_FRESNO_YOSEMITE_INTL_AP_723890.tmy3" 30
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Building" (Type 88)
*

UNIT 3 TYPE 88	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Single Zone Models\Lumped Capacitance Building (Type 88)\Type88.tmf
*$POSITION 300 147
*$LAYER Main #
PARAMETERS 10
5.0		! 1 Building loss coefficient
2000.0		! 2 Building capacitance
1.007		! 3 Specific heat  of building air
1.2		! 4 Density of building air
200.0		! 5 Building surface area
300.0		! 6 Building volume
1.0		! 7 Humidity ratio multiplier
20.0		! 8 Initial temperature
0.005		! 9 Initial humidity ratio
2260.0		! 10 Latent heat of vaporization
INPUTS 10
0,0		! [unconnected] Temperature of ventilation air
0,0		! [unconnected] Humidity ratio of ventilation air
0,0		! [unconnected] Ventilation mass flow rate
2,1		! Weather_Data:Dry bulb temperature ->Ambient temperature
2,6		! Weather_Data:Humidity ratio ->Ambient humidity ratio
0,0		! [unconnected] Mass flow rate of infiltration air
0,0		! [unconnected] Rate of energy gain from lights
0,0		! [unconnected] Rate of energy from equipment
0,0		! [unconnected] Rate of sensible energy gain from people
0,0		! [unconnected] Rate of humidity gain
*** INITIAL INPUT VALUES
40.0 0.008 0.0 20.0 0.006 0.0 0.0 0.0 0.0 0.0
*------------------------------------------------------------------------------

* Model "Air_to_Water_Heat_Pump" (Type 941)
*

UNIT 4 TYPE 941	 Air_to_Water_Heat_Pump
*$UNIT_NAME Air_to_Water_Heat_Pump
*$MODEL .\HVAC Library (TESS)\Air-Water Heat Pump\Air Humidity Effects Neglected\Type941.tmf
*$POSITION 620 147
*$LAYER Main #
PARAMETERS 16
1		! 1 Humidity Mode
31		! 2 Logical Unit for Cooling Data
32		! 3 Logical Unit for Heating Data
6		! 4 Number of Water Temperatures - Cooling
6		! 5 Number of Water Temperatures - Heating
6		! 6 Number of Dry Bulb Temperatures - Cooling
5		! 7 Number of Dry Bulb Temperatures - Heating
4.19		! 8 Specific Heat of Liquid Stream
4.19		! 9 Specific Heat of DHW Stream
671.0		! 10 Blower Power
300.0		! 11 Total Air Flowrate
40000.0		! 12 Rated Cooling Capacity
20000.0		! 13 Rated Cooling Power
40000.0		! 14 Rated Heating Capacity
20000.0		! 15 Rated Heating Power
0.0		! 16 Auxiliary Heater Capacity
INPUTS 17
7,1		! Stratified_Storage_Tank:Temperature to heat source ->Inlet Liquid Temperature
7,2		! Stratified_Storage_Tank:Flowrate to heat source ->Inlet Liquid Flowrate
3,1		! Building:Zone temperature ->Inlet Air Temperature
3,2		! Building:Zone humidity ratio ->Inlet Air Humidity Ratio
2,7		! Weather_Data:Percent relative humidity ->Inlet Air % Relative Humidity
2,10		! Weather_Data:Atmospheric pressure ->Inlet Air Pressure
0,0		! [unconnected] Air pressure rise across heat pump
0,0		! [unconnected] Cooling Control Signal
5,4		! Five_Stage_Thermostat:Control signal for 1st stage cooling ->Heating Control Signal
0,0		! [unconnected] Auxiliary Signal
0,0		! [unconnected] Inlet DHW Temperature
0,0		! [unconnected] DHW Flowrate
0,0		! [unconnected] Desuperheater Temperature - Cooling Mode
0,0		! [unconnected] Desuperheater Temperature - Heating Mode
0,0		! [unconnected] Desuperheater UA - Cooling Mode
0,0		! [unconnected] Desuperheater UA - Heating Mode
0,0		! [unconnected] Compressor Loss Fraction
*** INITIAL INPUT VALUES
20.0 1000.0 20.0 0.008 50.0 1.0 0.0 1.0 0.0 0.0 20.0 0.0 20.0 20.0 0.0 0.0 0.1
*** External files
ASSIGN "d:\TRNSYS18_03\Tess Models\SampleCatalogData\Air-to-WaterHeatPump\AWHP_Type941_C.dat" 31
*|? Which file contains the heat pump cooling performance data? |1000
ASSIGN "d:\TRNSYS18_03\Tess Models\SampleCatalogData\Air-to-WaterHeatPump\AWHP_Type941_H.dat" 32
*|? Which file contains the heat pump heating performance data? |1000
*------------------------------------------------------------------------------

* Model "Five_Stage_Thermostat" (Type 108)
*

UNIT 5 TYPE 108	 Five_Stage_Thermostat
*$UNIT_NAME Five_Stage_Thermostat
*$MODEL .\Controllers\5-Stage Room Thermostat\Type108.tmf
*$POSITION 460 147
*$LAYER Main #
PARAMETERS 6
5		! 1 No of oscillations permitted
1		! 2 1st stage heating in 2nd stage?
1		! 3 2nd stage heating in 3rd stage?
1		! 4 1st stage heating in 3rd stage?
1		! 5 1st stage cooling in 2nd stage?
2.0		! 6 Temperature dead band
INPUTS 6
3,1		! Building:Zone temperature ->Monitoring temperature
0,0		! [unconnected] 1st stage heating setpoint
0,0		! [unconnected] 2nd stage heating setpoint
0,0		! [unconnected] 3rd stage heating setpoint
0,0		! [unconnected] 1st stage cooling setpoint
0,0		! [unconnected] 2nd stage cooling setpoint
*** INITIAL INPUT VALUES
20.0 15.0 12.0 -999.0 20.0 99.0
*------------------------------------------------------------------------------

* Model "Circulation_Pump" (Type 114)
*

UNIT 6 TYPE 114	 Circulation_Pump
*$UNIT_NAME Circulation_Pump
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 780 147
*$LAYER Main #
PARAMETERS 4
1000.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
2684.0		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
4,1		! Air_to_Water_Heat_Pump:Exiting Fluid Temperature ->Inlet fluid temperature
4,2		! Air_to_Water_Heat_Pump:Exiting Fluid Flowrate ->Inlet fluid flow rate
5,4		! Five_Stage_Thermostat:Control signal for 1st stage cooling ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000.0 1.0 0.6 0.9
*------------------------------------------------------------------------------

* Model "Stratified_Storage_Tank" (Type 4)
*

UNIT 7 TYPE 4	 Stratified_Storage_Tank
*$UNIT_NAME Stratified_Storage_Tank
*$MODEL .\Obsolete\Stratified Storage Tank\Fixed Inlets\Uniform Losses\Type4a.tmf
*$POSITION 940 147
*$LAYER Main #
PARAMETERS 24
1		! 1 Fixed inlet positions
2.0		! 2 Tank volume
4.19		! 3 Fluid specific heat
1000.0		! 4 Fluid density
3.0		! 5 Tank loss coefficient
0.2		! 6 Height of node-1
0.2		! 7 Height of node-2
0.2		! 8 Height of node-3
0.2		! 9 Height of node-4
0.2		! 10 Height of node-5
1		! 11 Auxiliary heater mode
1		! 12 Node containing heating element 1
2		! 13 Node containing thermostat 1
50.0		! 14 Set point temperature for element 1
5.0		! 15 Deadband for heating element 1
32400.0		! 16 Maximum heating rate of element 1
3		! 17 Node containing heating element 2
1		! 18 Node containing thermostat 2
30.0		! 19 Set point temperature for element 2
5.0		! 20 Deadband for heating element 2
0.0		! 21 Maximum heating rate of element 2
0.0		! 22 Not used (Flue UA)
20.0		! 23 Not used (Tflue)
100.0		! 24 Boiling point
INPUTS 7
6,1		! Circulation_Pump:Outlet fluid temperature ->Hot-side temperature
6,2		! Circulation_Pump:Outlet flow rate ->Hot-side flowrate
2,5		! Weather_Data:Mains water temperature ->Cold-side temperature
M_dot		! DHW_Flow_Calculation:M_dot ->Cold-side flowrate
2,1		! Weather_Data:Dry bulb temperature ->Environment temperature
0,0		! [unconnected] Control signal for element 1
0,0		! [unconnected] Control signal for element 2
*** INITIAL INPUT VALUES
45.0 100.0 20.0 100.0 22.0 1.0 1.0
DERIVATIVES 5
50		! 1 Initial temperature of node-1
50		! 2 Initial temperature of node-2
50		! 3 Initial temperature of node-3
50		! 4 Initial temperature of node-4
50		! 5 Initial temperature of node-5
*------------------------------------------------------------------------------

* Model "DHW_Draw_Schedule" (Type 14)
*

UNIT 8 TYPE 14	 DHW_Draw_Schedule
*$UNIT_NAME DHW_Draw_Schedule
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 355.0
*$LAYER Main #
PARAMETERS 12
0.0		! 1 Initial value of time
0.0		! 2 Initial value of function
6.0		! 3 Time at point-1
0.0		! 4 Value at point-1
6.0		! 5 Time at point-2
50.0		! 6 Value at point-2
8.0		! 7 Time at point-3
60.0		! 8 Value at point-3
8.0		! 9 Time at point-4
0.0		! 10 Value at point-4
24.0		! 11 Time at point-5
0.0		! 12 Value at point-5
*------------------------------------------------------------------------------

* Model "Online_Plotter" (Type 65)
*

UNIT 9 TYPE 65	 Online_Plotter
*$UNIT_NAME Online_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 1100 147
*$LAYER Main #
PARAMETERS 12
6		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
0.0		! 3 Left axis minimum
100.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
50000.0		! 6 Right axis maximum
1		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 9
2,1		! Weather_Data:Dry bulb temperature ->Left axis variable-1
3,1		! Building:Zone temperature ->Left axis variable-2
4,3		! Air_to_Water_Heat_Pump:Outlet Air Temperature ->Left axis variable-3
7,13		! Stratified_Storage_Tank:Temperature of node 1+ ->Left axis variable-4
7,1		! Stratified_Storage_Tank:Temperature to heat source ->Left axis variable-5
7,12		! Stratified_Storage_Tank:Average tank temperature ->Left axis variable-6
4,9		! Air_to_Water_Heat_Pump:Heating Heat Transfer to Liquid ->Right axis variable-1
7,4		! Stratified_Storage_Tank:Flowrate to load ->Right axis variable-2
7,8		! Stratified_Storage_Tank:Auxiliary heating rate ->Right axis variable-3
*** INITIAL INPUT VALUES
Dry_bulb_temperature Zone_temperature Outlet_Air_Temperature Temperature_of_node_1+ Temperature_to_heat_source Average_tank_temperature Heating_Heat_Transfer_to_Liquid Flowrate_to_load Auxiliary_heating_rate
LABELS  3
"Temperature [C]"
"Energy / Flow Rate [kJ/hr or kg/hr]"
"Air-Water Heat Pump System Performance"
LABELS  3
"Temperatures"
"Temperatures"
"Graph 1"
*------------------------------------------------------------------------------

* EQUATIONS "DHW_Flow_Calculation"
*
EQUATIONS 1
M_dot = 50*SIN(TIME*10) + 100 + 2*[8,1] ! DHW draw flow rate: sinusoidal base load plus morning peak from forcing function. M_dot [kg/hr]; from [8,1] Average value of function [kg/hr]; to -> [7,4] Cold-side flowrate [kg/hr]
*$UNIT_NAME DHW_Flow_Calculation
*$LAYER Main
*$POSITION 300 355.0
*$UNIT_NUMBER 10
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 2:3
*!CONNECTION_SET 40:0:0:0:4,5:0:0:2:0:160,117:180,117:180,117:280,117
*!LINK 2:4
*!CONNECTION_SET 40:40:0:39:5,6:0:0:2:0:160,157:212,157:212,189:516,189:516,156:601,156
*!LINK 2:7
*!CONNECTION_SET 40:40:0:40:3,5:0:0:2:0:160,157:228,157:228,205:836,205:836,157:920,157
*!LINK 2:9
*!CONNECTION_SET 40:40:0:40:1:0:4:1:0:160,157:244,157:244,221:996,221:996,157:1080,157
*!LINK 3:4
*!CONNECTION_SET 40:40:0:39:3,4:8851335:0:5:0:320,157:356,157:356,237:532,237:532,156:601,156
*!LINK 3:5
*!CONNECTION_SET 40:0:0:0:1:14783312:1:1:0:320,117:340,117:340,117:440,117
*!LINK 3:9
*!CONNECTION_SET 40:40:0:40:2:0:4:1:0:320,157:372,157:372,253:1012,253:1012,157:1080,157
*!LINK 5:4
*!CONNECTION_SET 40:0:0:0:9:14783312:1:1:0:480,117:500,117:500,117:601,117
*!LINK 5:6
*!CONNECTION_SET 40:40:0:40:3:14783312:1:1:0:480,157:548,157:548,269:676,269:676,157:760,157
*!LINK 8:10
*!CONNECTION_SET 37:0:0:0:1:0:0:2:0:158.5,325:196,325:196,325:280,325
*!LINK 10:7
*!CONNECTION_SET 40:40:0:40:4:0:0:2:0:320,365:388,365:388,435:852,435:852,157:920,157
*!LINK 4:6
*!CONNECTION_SET 38:0:0:0:1,2:8851335:0:5:0:639,117:660,117:660,117:760,117
*!LINK 4:9
*!CONNECTION_SET 38:39:0:40:3,7:0:4:1:0:639,156:692,156:692,285:1028,285:1028,157:1080,157
*!LINK 6:7
*!CONNECTION_SET 40:0:0:0:1,2:8851335:0:5:0:800,117:820,117:820,117:920,117
*!LINK 7:4
*!CONNECTION_SET 0:40:38:39:1,2:8851335:0:5:0:920,157:868,157:868,301:708,301:708,156:639,156
*!LINK 7:9
*!CONNECTION_SET 40:0:0:0:4,5,6,8,9:0:4:1:0:960,117:980,117:980,117:1080,117
*!LINK_STYLE_END