VERSION 18
*******************************************************************************
*** TRNSYS input file
*** Generated by LLM-based Multi-Agent System
*** Date: 2026-06-16 23:28:05
*** Task: TRNSYS\n\n036241511555/600.00130\n\nTMY3\"d:\\TRNSYS18_03\\Weather\\US-TMY3\\US_CA_FRESNO_YOSEMIT...
***
*** This file was automatically generated. Manual editing may cause issues.
*******************************************************************************

*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=3624
STEP=0.08333333333333333
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 500 50				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS
*$USER_CONSTANTS
EQUATIONS 1
nPlots=(STOP-START)/168.
*$USER_CONSTANTS_END

* Model "Weather_Data" (Type 15)
*

UNIT 2 TYPE 15	 Weather_Data
*$UNIT_NAME Weather_Data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY3\Type15-TMY3.tmf
*$POSITION 140 467.0
*$LAYER Main #
PARAMETERS 9
7		! 1 File Type
30		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not used
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0.0		! 9 Azimuth of surface
*** External files
ASSIGN "d:\TRNSYS18_03\Weather\US-TMY3\US_CA_FRESNO_YOSEMITE_INTL_AP_723890.tmy3" 30
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Solar_Collector" (Type 1)
*

UNIT 3 TYPE 1	 Solar_Collector
*$UNIT_NAME Solar_Collector
*$MODEL .\Solar Thermal Collectors\Quadratic Efficiency Collector\2nd-Order Incidence Angle Modifiers\Type1b.tmf
*$POSITION 312.0 147
*$LAYER Main #
PARAMETERS 11
2		! 1 Number in series
8.0		! 2 Collector area
4.19		! 3 Fluid specific heat
1		! 4 Efficiency mode
62.5		! 5 Tested flow rate
0.8		! 6 Intercept efficiency
13.0		! 7 Efficiency slope
0.05		! 8 Efficiency curvature
2		! 9 Optical mode 2
0.2		! 10 1st-order IAM
0.0		! 11 2nd-order IAM
INPUTS 9
7,1		! Collector_Pump:Outlet fluid temperature ->Inlet temperature
7,2		! Collector_Pump:Outlet flow rate ->Inlet flowrate
2,1		! Weather_Data:Dry bulb temperature ->Ambient temperature
2,24		! Weather_Data:Total tilted surface radiation for surface ->Incident radiation
2,18		! Weather_Data:Total horizontal radiation ->Total horizontal radiation
2,22		! Weather_Data:Total diffuse radiation on the horizontal ->Horizontal diffuse radiation
2,59		! Weather_Data:Ground reflectance ->Ground reflectance
2,29		! Weather_Data:Angle of incidence for surface ->Incidence angle
2,30		! Weather_Data:Slope of surface ->Collector slope
*** INITIAL INPUT VALUES
20.0 100.0 10.0 0.0 0.0 0.0 0.2 45.0 0.0
*------------------------------------------------------------------------------

* Model "Storage_Tank" (Type 60)
*

UNIT 4 TYPE 60	 Storage_Tank
*$UNIT_NAME Storage_Tank
*$MODEL .\Obsolete\Detailed Fluid Storage Tank\Vertical Cylinder\Uniform Losses and Node Heights\2 Inlets, 2 Outlets\Type60cNoHeat.tmf
*$POSITION 472.0 147
*$LAYER Main #
PARAMETERS 42
2		! 1 User-specified inlet positions
1.515		! 2 Tank volume
1.25		! 3 Tank height
-1		! 4 Tank perimeter
1.25		! 5 Height of flow inlet 1
0.0		! 6 Height of flow outlet 1
0.0		! 7 Height of flow inlet 2
1.25		! 8 Height of flow outlet 2
4.19		! 9 Fluid specific heat
1000.0		! 10 Fluid density
3.325		! 11 Tank loss coefficient
2.224		! 12 Fluid thermal conductivity
0.0		! 13 Destratification conductivity
100.0		! 14 Boiling temperature
2		! 15 Auxiliary heater mode
0.0		! 16 Height of 1st aux. heater
0.0		! 17 Height of 1st thermostat
0.0		! 18 Set point temperature for element 1
0.0		! 19 Deadband for heating element 1
0.0		! 20 Maximum heating rate of element 1
0.0		! 21 Height of heating element 2
0.0		! 22 Height of thermostat 2
0.0		! 23 Set point temperature for element 2
0.0		! 24 Deadband for heating element 2
0.0		! 25 Maximum heating rate of element 2
0.0		! 26 Overall loss coefficient for gas flue
20.0		! 27 Flue temperature
0.6		! 28 Fraction of critical timestep
0		! 29 Gas heater?
0		! 30 Number of internal heat exchangers
1		! 31 Equal sized nodes
0		! 32 Not used
1		! 33 HX Fluid Indicator
0.0		! 34 Fraction of glycol
0.01		! 35 Heat exchanger inside diameter
0.012		! 36 Heat exchanger outside diameter
0.012		! 37 Heat exchanger fin diameter
1.0		! 38 Total surface area of heat exchanger
100		! 39 Fins per meter for heat exchanger
2.0		! 40 Heat exchanger length
1.4		! 41 Heat exchanger wall conductivity
1.4		! 42 Heat exchanger material conductivity
INPUTS 9
3,2		! Solar_Collector:Outlet flowrate ->Flow rate at inlet 1
7,2		! Collector_Pump:Outlet flow rate ->Flow rate at outlet 1
5,2		! Solar_HX:Source side flow rate ->Flow rate at inlet 2
8,2		! Solar_Load_Pump:Outlet flow rate ->Flow rate at outlet 2
3,1		! Solar_Collector:Outlet temperature ->Temperature at inlet 1
5,1		! Solar_HX:Source side outlet temperature ->Temperature at inlet 2
11,1		! Building:Zone temperature ->Environment temperature
0,0		! [unconnected] Control signal for element 1
0,0		! [unconnected] Control signal for element 2
*** INITIAL INPUT VALUES
0.0 0.0 0.0 -2.0 20.0 20.0 22.0 1.0 1.0
DERIVATIVES 5
20		! 1 Initial temperature of node-1
20		! 2 Initial temperature of node-2
20		! 3 Initial temperature of node-3
20		! 4 Initial temperature of node-4
20		! 5 Initial temperature of node-5
*------------------------------------------------------------------------------

* Model "Solar_HX" (Type 91)
*

UNIT 5 TYPE 91	 Solar_HX
*$UNIT_NAME Solar_HX
*$MODEL .\Hydronics\Heat Exchangers\Constant Effectiveness\Type91.tmf
*$POSITION 808 147
*$LAYER Main #
PARAMETERS 3
1.0		! 1 Heat exchanger effectiveness
4.19		! 2 Specific heat of source side fluid
1.007		! 3 Specific heat of load side fluid
INPUTS 4
8,1		! Solar_Load_Pump:Outlet fluid temperature ->Source side inlet temperature
8,2		! Solar_Load_Pump:Outlet flow rate ->Source side flow rate
14,7		! Psychrometric_Aux_Air:Dry bulb temperature ->Load side inlet temperature
10,4		! Supply_Fan:Outlet Flowrate ->Load side flow rate
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0
*------------------------------------------------------------------------------

* Model "Auxiliary_HX" (Type 91)
*

UNIT 6 TYPE 91	 Auxiliary_HX
*$UNIT_NAME Auxiliary_HX
*$MODEL .\Hydronics\Heat Exchangers\Constant Effectiveness\Type91.tmf
*$POSITION 1888 147
*$LAYER Main #
PARAMETERS 3
1.0		! 1 Heat exchanger effectiveness
4.19		! 2 Specific heat of source side fluid
1.007		! 3 Specific heat of load side fluid
INPUTS 4
9,1		! Auxiliary_Pump:Outlet fluid temperature ->Source side inlet temperature
9,2		! Auxiliary_Pump:Outlet flow rate ->Source side flow rate
13,7		! Psychrometric_Return_Air:Dry bulb temperature ->Load side inlet temperature
10,4		! Supply_Fan:Outlet Flowrate ->Load side flow rate
*** INITIAL INPUT VALUES
20.0 100.0 20.0 100.0
*------------------------------------------------------------------------------

* Model "Collector_Pump" (Type 114)
*

UNIT 7 TYPE 114	 Collector_Pump
*$UNIT_NAME Collector_Pump
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 1728 467.0
*$LAYER Main #
PARAMETERS 4
500.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
2684.0		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
4,5		! Storage_Tank:Temperature of outlet flow 1 ->Inlet fluid temperature
0,0		! [unconnected] Inlet fluid flow rate
12,1		! Microprocessor_Controller:Control Function Output ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000.0 1.0 0.6 0.9
*------------------------------------------------------------------------------

* Model "Solar_Load_Pump" (Type 114)
*

UNIT 8 TYPE 114	 Solar_Load_Pump
*$UNIT_NAME Solar_Load_Pump
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 648 147
*$LAYER Main #
PARAMETERS 4
500.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
2684.0		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
4,6		! Storage_Tank:Temperature of outlet flow 2 ->Inlet fluid temperature
0,0		! [unconnected] Inlet fluid flow rate
12,2		! Microprocessor_Controller:Control Function Output ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000.0 1.0 0.6 0.9
*------------------------------------------------------------------------------

* Model "Auxiliary_Pump" (Type 114)
*

UNIT 9 TYPE 114	 Auxiliary_Pump
*$UNIT_NAME Auxiliary_Pump
*$MODEL .\Hydronics\Pumps\Single Speed\Type114.tmf
*$POSITION 1728 147
*$LAYER Main #
PARAMETERS 4
500.0		! 1 Rated flow rate
4.19		! 2 Fluid specific heat
2684.0		! 3 Rated power
0.0		! 4 Motor heat loss fraction
INPUTS 5
T_AUX		! Setpoint_Temperatures:T_AUX ->Inlet fluid temperature
0,0		! [unconnected] Inlet fluid flow rate
12,3		! Microprocessor_Controller:Control Function Output ->Control signal
0,0		! [unconnected] Overall pump efficiency
0,0		! [unconnected] Motor efficiency
*** INITIAL INPUT VALUES
20.0 1000.0 1.0 0.6 0.9
*------------------------------------------------------------------------------

* Model "Supply_Fan" (Type 925)
*

UNIT 10 TYPE 925	 Supply_Fan
*$UNIT_NAME Supply_Fan
*$MODEL .\Hydronics Library (TESS)\Fans\Sets the Volumetric Flowrate\Single-Speed\Type925.tmf
*$POSITION 1128 147
*$LAYER Main #
PARAMETERS 5
2		! 1 Humidity Mode
347.0		! 2 Rated Volumetric Flowrate
671.140939		! 3 Rated Power
0.9		! 4 Motor Efficiency
0.0		! 5 Motor Heat Loss Fraction
INPUTS 7
15,7		! Psychrometric_Solar_Air:Dry bulb temperature ->Inlet Air Temperature
15,1		! Psychrometric_Solar_Air:Humidity ratio ->Inlet Air Humidity Ratio
15,6		! Psychrometric_Solar_Air:Percent relative humidity ->Inlet Air % Relative Humidity
0,0		! [unconnected] Air Flowrate
15,10		! Psychrometric_Solar_Air:Atmospheric pressure ->Inlet Air Pressure
0,0		! [unconnected] Control Signal
0,0		! [unconnected] Air-Side Pressure Increase
*** INITIAL INPUT VALUES
20.0 0.008 50.0 2000.0 1.0 1.0 0.0
*------------------------------------------------------------------------------

* Model "Building" (Type 88)
*

UNIT 11 TYPE 88	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Single Zone Models\Lumped Capacitance Building (Type 88)\Type88.tmf
*$POSITION 1288 147
*$LAYER Main #
PARAMETERS 10
3.0		! 1 Building loss coefficient
5000.0		! 2 Building capacitance
1.007		! 3 Specific heat  of building air
1.2		! 4 Density of building air
380.0		! 5 Building surface area
600.0		! 6 Building volume
10		! 7 Humidity ratio multiplier
15.0		! 8 Initial temperature
0.005		! 9 Initial humidity ratio
2260.0		! 10 Latent heat of vaporization
INPUTS 10
10,1		! Supply_Fan:Outlet Air Temperature ->Temperature of ventilation air
10,2		! Supply_Fan:Outlet Air Humidity Ratio ->Humidity ratio of ventilation air
10,4		! Supply_Fan:Outlet Flowrate ->Ventilation mass flow rate
2,1		! Weather_Data:Dry bulb temperature ->Ambient temperature
2,6		! Weather_Data:Humidity ratio ->Ambient humidity ratio
0,0		! [unconnected] Mass flow rate of infiltration air
0,0		! [unconnected] Rate of energy gain from lights
0,0		! [unconnected] Rate of energy from equipment
0,0		! [unconnected] Rate of sensible energy gain from people
0,0		! [unconnected] Rate of humidity gain
*** INITIAL INPUT VALUES
40.0 0.008 0.0 10.0 0.006 0.0 0.0 0.0 0.0 0.0
*------------------------------------------------------------------------------

* Model "Microprocessor_Controller" (Type 40)
*

UNIT 12 TYPE 40	 Microprocessor_Controller
*$UNIT_NAME Microprocessor_Controller
*$MODEL .\Controllers\Microprocessor Controller\Type40.tmf
*$POSITION 1468 467.0
*$LAYER Main #
PARAMETERS 35
3		! 1 Number of Comparators
5.0		! 2 T_On deadband: comparator-1
4.0		! 3 T_On deadband: comparator-2
1.0		! 4 T_On deadband: comparator-3
1.0		! 5 T_Off deadband: comparator-1
2.0		! 6 T_Off deadband: comparator-2
-1.0		! 7 T_Off deadband: comparator-3
6		! 8 Number of Controller Modes
1		! 9 Comparator Output Status-1-1
0		! 10 Comparator Output Status-1-2
0		! 11 Comparator Output Status-1-3
1		! 12 Comparator Output Status-2-1
1		! 13 Comparator Output Status-2-2
0		! 14 Comparator Output Status-2-3
0		! 15 Comparator Output Status-3-1
0		! 16 Comparator Output Status-3-2
1		! 17 Comparator Output Status-3-3
1		! 18 Comparator Output Status-4-1
0		! 19 Comparator Output Status-4-2
1		! 20 Comparator Output Status-4-3
1		! 21 Comparator Output Status-5-1
1		! 22 Comparator Output Status-5-2
1		! 23 Comparator Output Status-5-3
0		! 24 Comparator Output Status-6-1
0		! 25 Comparator Output Status-6-2
0		! 26 Comparator Output Status-6-3
3		! 27 Number of Outputs
5		! 28 NSTCK
0		! 29 HOLD-1
0		! 30 HOLD-2
0		! 31 HOLD-3
0		! 32 HOLD-4
0		! 33 HOLD-5
0		! 34 HOLD-6
4		! 35 MODE PRINT
INPUTS 6
3,1		! Solar_Collector:Outlet temperature ->High Input: comparator-1
4,23		! Storage_Tank:Tank temperature - bottom ->Low Input: comparator-1
4,22		! Storage_Tank:Tank temperature - top ->High Input: comparator-2
T_SET		! Setpoint_Temperatures:T_SET ->Low Input: comparator-2
T_SET		! Setpoint_Temperatures:T_SET ->High Input: comparator-3
11,1		! Building:Zone temperature ->Low Input: comparator-3
*** INITIAL INPUT VALUES
0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "Psychrometric_Return_Air" (Type 33)
*

UNIT 13 TYPE 33	 Psychrometric_Return_Air
*$UNIT_NAME Psychrometric_Return_Air
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 1468 147
*$LAYER Main #
PARAMETERS 3
4		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
2		! 3 Error mode
INPUTS 3
11,1		! Building:Zone temperature ->Dry bulb temp.
11,2		! Building:Zone humidity ratio ->Absolute humidity ratio
2,10		! Weather_Data:Atmospheric pressure ->Pressure
*** INITIAL INPUT VALUES
22.0 0.006 1.0
*------------------------------------------------------------------------------

* Model "Psychrometric_Aux_Air" (Type 33)
*

UNIT 14 TYPE 33	 Psychrometric_Aux_Air
*$UNIT_NAME Psychrometric_Aux_Air
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 2048 147
*$LAYER Main #
PARAMETERS 3
4		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
2		! 3 Error mode
INPUTS 3
6,3		! Auxiliary_HX:Load side outlet temperature ->Dry bulb temp.
13,1		! Psychrometric_Return_Air:Humidity ratio ->Absolute humidity ratio
2,10		! Weather_Data:Atmospheric pressure ->Pressure
*** INITIAL INPUT VALUES
22.0 0.006 1.0
*------------------------------------------------------------------------------

* Model "Psychrometric_Solar_Air" (Type 33)
*

UNIT 15 TYPE 33	 Psychrometric_Solar_Air
*$UNIT_NAME Psychrometric_Solar_Air
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 968 147
*$LAYER Main #
PARAMETERS 3
4		! 1 Psychrometrics mode
1		! 2 Wet bulb mode
2		! 3 Error mode
INPUTS 3
5,3		! Solar_HX:Load side outlet temperature ->Dry bulb temp.
13,1		! Psychrometric_Return_Air:Humidity ratio ->Absolute humidity ratio
2,10		! Weather_Data:Atmospheric pressure ->Pressure
*** INITIAL INPUT VALUES
22.0 0.006 1.0
*------------------------------------------------------------------------------

* Model "Online_Plotter" (Type 65)
*

UNIT 16 TYPE 65	 Online_Plotter
*$UNIT_NAME Online_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter With File\User-Supplied Units\Type65b.tmf
*$POSITION 1728 643.0
*$LAYER Main #
PARAMETERS 12
6		! 1 Nb. of left-axis variables
3		! 2 Nb. of right-axis variables
-30.0		! 3 Left axis minimum
80.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
20.0		! 6 Right axis maximum
22		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
31		! 10 Logical Unit for output file
1		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 9
3,1		! Solar_Collector:Outlet temperature ->Left axis variable-1
4,23		! Storage_Tank:Tank temperature - bottom ->Left axis variable-2
4,22		! Storage_Tank:Tank temperature - top ->Left axis variable-3
11,1		! Building:Zone temperature ->Left axis variable-4
T_SET		! Setpoint_Temperatures:T_SET ->Left axis variable-5
2,1		! Weather_Data:Dry bulb temperature ->Left axis variable-6
12,1		! Microprocessor_Controller:Control Function Output ->Right axis variable-1
12,2		! Microprocessor_Controller:Control Function Output ->Right axis variable-2
12,3		! Microprocessor_Controller:Control Function Output ->Right axis variable-3
*** INITIAL INPUT VALUES
Collector_Outlet_Temp Tank_Bottom_Temp Tank_Top_Temp Zone_Temperature T_SET Ambient_Dry_Bulb Ctrl_Collector_Pump Ctrl_Load_Pump Ctrl_Aux_Pump
C C C C C C - - -
LABELS  3
"Temperature [C]"
"Control Signals"
"Solar Heating System Performance"
*** External files
ASSIGN "Solar_Heating_System.plt" 31
*|? What file should the online print to? |1000
*------------------------------------------------------------------------------

* EQUATIONS "Setpoint_Temperatures"
*
EQUATIONS 2
T_SET = 20 ! Indoor temperature setpoint for heating control. T_SET [°C]; to -> [12,4] Low Input: comparator-2 [°C]; to -> [12,5] High Input: comparator-3 [°C]
T_AUX = 60 ! Auxiliary heat source temperature representing ideal boiler or district heating supply. T_AUX [°C]; to -> [9,1] Inlet fluid temperature [°C]
*$UNIT_NAME Setpoint_Temperatures
*$LAYER Main
*$POSITION 140 147
*$UNIT_NUMBER 17
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 2:3
*!CONNECTION_SET 40:0:0:20:3,4,5,6,7,8,9:0:0:2:0:160,437:180,437:180,137:292,137
*!LINK 2:11
*!CONNECTION_SET 40:40:0:40:4,5:0:0:2:0:160,477:244,477:244,509:1176,509:1176,157:1268,157
*!LINK 2:13
*!CONNECTION_SET 40:40:0:40:3:0:0:2:0:160,477:260,477:260,525:1368,525:1368,157:1448,157
*!LINK 2:14
*!CONNECTION_SET 40:40:0:40:3:0:0:2:0:160,477:260,477:260,525:1368,525:1368,157:2028,157
*!LINK 2:15
*!CONNECTION_SET 40:40:0:40:3:0:0:2:0:160,477:260,477:260,525:1368,525:1368,157:948,157
*!LINK 2:16
*!CONNECTION_SET 40:40:0:40:6:0:4:1:0:160,477:276,477:276,541:1568,541:1568,653:1708,653
*!LINK 17:9
*!CONNECTION_SET 40:40:0:40:1:0:0:2:0:160,157:196,157:196,189:1536,189:1536,157:1708,157
*!LINK 17:12
*!CONNECTION_SET 40:40:0:40:4,5:14783312:1:1:0:160,157:212,157:212,205:1352,205:1352,477:1448,477
*!LINK 17:16
*!CONNECTION_SET 40:40:0:40:5:0:4:1:0:160,157:228,157:228,221:1552,221:1552,653:1708,653
*!LINK 3:4
*!CONNECTION_SET 40:0:0:0:1,5:8851335:0:5:0:332,117:348,117:348,117:452,117
*!LINK 3:12
*!CONNECTION_SET 40:40:0:40:1:14783312:1:1:0:332,157:364,157:364,237:1384,237:1384,477:1448,477
*!LINK 3:16
*!CONNECTION_SET 40:40:0:40:1:0:4:1:0:332,157:380,157:380,253:1584,253:1584,653:1708,653
*!LINK 4:7
*!CONNECTION_SET 40:40:0:40:1:8851335:0:5:0:492,157:540,157:540,269:1600,269:1600,477:1708,477
*!LINK 4:8
*!CONNECTION_SET 40:0:0:0:1:8851335:0:5:0:492,117:508,117:508,117:628,117
*!LINK 4:12
*!CONNECTION_SET 40:40:0:40:2,3:14783312:1:1:0:492,157:556,157:556,285:1400,285:1400,477:1448,477
*!LINK 4:16
*!CONNECTION_SET 40:40:0:40:2,3:0:4:1:0:492,157:572,157:572,301:1616,301:1616,653:1708,653
*!LINK 5:4
*!CONNECTION_SET 0:40:40:40:3,6:8851335:0:5:0:788,157:696,157:696,317:588,317:588,157:492,157
*!LINK 5:15
*!CONNECTION_SET 40:0:0:0:1:8851335:0:5:0:828,117:840,117:840,117:948,117
*!LINK 6:14
*!CONNECTION_SET 40:0:0:0:1:8851335:0:5:0:1908,117:1924,117:1924,117:2028,117
*!LINK 7:3
*!CONNECTION_SET 0:40:40:40:1,2:8851335:0:5:0:1708,477:1680,477:1680,573:396,573:396,157:332,157
*!LINK 7:4
*!CONNECTION_SET 0:40:40:40:2:8851335:0:5:0:1708,477:1696,477:1696,589:620,589:620,157:492,157
*!LINK 8:4
*!CONNECTION_SET 0:0:40:0:4:8851335:0:5:0:628,117:524,117:524,117:492,117
*!LINK 8:5
*!CONNECTION_SET 40:0:0:0:1,2:8851335:0:5:0:668,117:680,117:680,117:788,117
*!LINK 9:6
*!CONNECTION_SET 40:0:0:0:1,2:8851335:0:5:0:1748,117:1764,117:1764,117:1868,117
*!LINK 10:5
*!CONNECTION_SET 0:39:40:40:4:8851335:0:5:0:1109.5,156:1016,156:1016,333:856,333:856,157:828,157
*!LINK 10:6
*!CONNECTION_SET 37:39:0:40:4:8851335:0:5:0:1146.5,156:1016,156:1016,333:856,333:856,157:1868,157
*!LINK 10:11
*!CONNECTION_SET 37:0:0:0:1,2,3:8851335:0:5:0:1146.5,117:1160,117:1160,117:1268,117
*!LINK 11:4
*!CONNECTION_SET 0:40:40:40:7:8851335:0:5:0:1268,157:1192,157:1192,349:604,349:604,157:492,157
*!LINK 11:12
*!CONNECTION_SET 40:20:0:0:6:14783312:1:1:0:1308,137:1320,137:1320,437:1448,437
*!LINK 11:13
*!CONNECTION_SET 40:0:0:0:1,2:8851335:0:5:0:1308,117:1336,117:1336,117:1448,117
*!LINK 11:16
*!CONNECTION_SET 40:40:0:40:4:0:4:1:0:1308,157:1416,157:1416,365:1632,365:1632,653:1708,653
*!LINK 12:7
*!CONNECTION_SET 40:0:0:0:3:14783312:1:1:0:1488,437:1504,437:1504,437:1708,437
*!LINK 12:8
*!CONNECTION_SET 0:40:40:40:3:14783312:1:1:0:1448,477:1432,477:1432,557:712,557:712,157:668,157
*!LINK 12:9
*!CONNECTION_SET 40:0:0:20:3:14783312:1:1:0:1488,437:1504,437:1504,137:1708,137
*!LINK 12:16
*!CONNECTION_SET 40:20:0:0:7,8,9:0:4:1:0:1488,457:1520,457:1520,613:1708,613
*!LINK 13:6
*!CONNECTION_SET 40:40:0:40:3:8851335:0:5:0:1488,157:1648,157:1648,381:1780,381:1780,157:1868,157
*!LINK 13:14
*!CONNECTION_SET 40:40:0:40:2:8851335:0:5:0:1488,157:1664,157:1664,397:1940,397:1940,157:2028,157
*!LINK 13:15
*!CONNECTION_SET 0:40:40:40:2:8851335:0:5:0:1448,157:1664,157:1664,397:1940,397:1940,157:988,157
*!LINK 14:5
*!CONNECTION_SET 0:40:40:40:3:8851335:0:5:0:2028,157:1956,157:1956,413:872,413:872,157:828,157
*!LINK 15:10
*!CONNECTION_SET 40:0:0:0:1,2,3,5:8851335:0:5:0:988,117:1000,117:1000,117:1109.5,117
*!LINK_STYLE_END