VERSION 18
*******************************************************************************
*** TRNSYS input file
*** Generated by LLM-based Multi-Agent System
*** Date: 2026-06-16 08:12:04
*** Task: TRNSYSTRNSYSPFPVAVDX\n\n0876055/600.00130\n\n4.19 kJ/(kgK)1000 kg/m2.224 kJ/(hmK)\n\nTMY3\"D:\\TR...
***
*** This file was automatically generated. Manual editing may cause issues.
*******************************************************************************

*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=0.08333333333333333
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 500 50				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS
*$USER_CONSTANTS
EQUATIONS 1
nPlots=(STOP-START)/168.
*$USER_CONSTANTS_END

* Model "Weather_Data" (Type 15)
*

UNIT 2 TYPE 15	 Weather_Data
*$UNIT_NAME Weather_Data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY3\Type15-TMY3.tmf
*$POSITION 140 1235.0
*$LAYER Main #
PARAMETERS 9
7		! 1 File Type
30		! 2 Logical unit
5		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not used
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0.0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\weather\US_MA_BOSTON_LOGAN_INTL_ARPT_725090.tmy3" 30
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Building" (Type 56)
*

UNIT 3 TYPE 56	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 728.0 147
*$LAYER Main #
PARAMETERS 3
31		! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		! 2 Star network calculation switch
0.5		! 3 Weighting factor for operative temperature
INPUTS 41
2,1		! Weather_Data:Dry bulb temperature ->TAMB
2,7		! Weather_Data:Percent relative humidity ->RELHUMAMB
2,4		! Weather_Data:Effective sky temperature ->TSKY
2,1		! Weather_Data:Dry bulb temperature ->TSGRD
2,16		! Weather_Data:Solar zenith angle ->AZEN
2,17		! Weather_Data:Solar azimuth angle ->AAZM
2,59		! Weather_Data:Ground reflectance ->GRDREF
4,1		! Soil_Temperature:Soil Temperature at Node ->TGROUND
h_outside		! Outdoor_Convection:h_outside ->HOUTSIDE
lgt_LOWER1		! Gains:lgt_LOWER1 ->LGT_LOWER1
lgt_LOWER2		! Gains:lgt_LOWER2 ->LGT_LOWER2
lgt_LOWER3		! Gains:lgt_LOWER3 ->LGT_LOWER3
lgt_LOWER4		! Gains:lgt_LOWER4 ->LGT_LOWER4
lgt_UPPER		! Gains:lgt_UPPER ->LGT_UPPER
eqp_LOWER1		! Gains:eqp_LOWER1 ->EQP_LOWER1
eqp_LOWER2		! Gains:eqp_LOWER2 ->EQP_LOWER2
eqp_LOWER3		! Gains:eqp_LOWER3 ->EQP_LOWER3
eqp_LOWER4		! Gains:eqp_LOWER4 ->EQP_LOWER4
eqp_UPPER		! Gains:eqp_UPPER ->EQP_UPPER
peo_LOWER1		! Gains:peo_LOWER1 ->NOCC_LOWER1
peo_LOWER2		! Gains:peo_LOWER2 ->NOCC_LOWER2
peo_LOWER3		! Gains:peo_LOWER3 ->NOCC_LOWER3
peo_LOWER4		! Gains:peo_LOWER4 ->NOCC_LOWER4
peo_UPPER		! Gains:peo_UPPER ->NOCC_UPPER
22,1		! HeatSP_Weekly:Forcing function output for current day ->THEAT
T_COOL_SET		! Cooling_Setpoint:T_COOL_SET ->TCOOL
7,6		! Delay_Controller:Output Value-6 ->LAT_LOWER1
7,7		! Delay_Controller:Output Value-7 ->LAT_LOWER2
7,8		! Delay_Controller:Output Value-8 ->LAT_LOWER3
7,9		! Delay_Controller:Output Value-9 ->LAT_LOWER4
7,10		! Delay_Controller:Output Value-10 ->LAT_UPPER
7,1		! Delay_Controller:Output Value-1 ->UNM_LOWER1
7,2		! Delay_Controller:Output Value-2 ->UNM_LOWER2
7,3		! Delay_Controller:Output Value-3 ->UNM_LOWER3
7,4		! Delay_Controller:Output Value-4 ->UNM_LOWER4
7,5		! Delay_Controller:Output Value-5 ->UNM_UPPER
7,11		! Delay_Controller:Output Value-11 ->HTCAP_LOWER1
7,12		! Delay_Controller:Output Value-12 ->HTCAP_LOWER2
7,13		! Delay_Controller:Output Value-13 ->HTCAP_LOWER3
7,14		! Delay_Controller:Output Value-14 ->HTCAP_LOWER4
7,15		! Delay_Controller:Output Value-15 ->HTCAP_UPPER
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 18.3 26.7 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\buildings\ExampleBuilding_Sys6.b18" 31
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Soil_Temperature" (Type 77)
*

UNIT 4 TYPE 77	 Soil_Temperature
*$UNIT_NAME Soil_Temperature
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 140 147
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of temperature nodes
10.0		! 2 Mean surface temperature
5.0		! 3 Amplitude of surface temperature
30		! 4 Time shift
8.72		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
0.25		! 8 Depth at point
*------------------------------------------------------------------------------

* Model "VAV_AHU_PFP" (Type 152)
*

UNIT 5 TYPE 152	 VAV_AHU_PFP
*$UNIT_NAME VAV_AHU_PFP
*$MODEL .\HVAC\VAV Air Handlers\VAV with PFP Boxes\Type152.tmf
*$POSITION 892 419.0
*$LAYER Main #
PARAMETERS 29
5		! 1 Number of zones
1		! 2 Economizer?
1		! 3 Preheat coil?
7510		! 4 Design dry air flow rate
47		! 5 Logical unit for fan performance data
11		! 6 Number of fan PLR points
57600.0		! 7 Design fan power
1.007		! 8 Specific heat of air
1.2		! 9 Density of dry air
305		! 10 Minimum zonal air flow rate-1
305		! 11 Minimum zonal air flow rate-2
305		! 12 Minimum zonal air flow rate-3
305		! 13 Minimum zonal air flow rate-4
813		! 14 Minimum zonal air flow rate-5
917		! 15 Maximum zonal air flow rate-1
817		! 16 Maximum zonal air flow rate-2
1069		! 17 Maximum zonal air flow rate-3
921		! 18 Maximum zonal air flow rate-4
3786		! 19 Maximum zonal air flow rate-5
-1		! 20 Zonal reheat coil capacity-1
-1		! 21 Zonal reheat coil capacity-2
-1		! 22 Zonal reheat coil capacity-3
-1		! 23 Zonal reheat coil capacity-4
-1		! 24 Zonal reheat coil capacity-5
446.4		! 25 Box fan power for zone-1
399.6		! 26 Box fan power for zone-2
522.0		! 27 Box fan power for zone-3
450.0		! 28 Box fan power for zone-4
1854.0		! 29 Box fan power for zone-5
INPUTS 33
2,1		! Weather_Data:Dry bulb temperature ->Ambient temperature
2,7		! Weather_Data:Percent relative humidity ->Ambient relative humidity
2,10		! Weather_Data:Atmospheric pressure ->Air pressure
0,0		! [unconnected] Maximum cooling supply air temperature
0,0		! [unconnected] Minimum cooling supply air temperature
fOA		! OA_Quantity:fOA ->Fraction of outside air
0,0		! [unconnected] Preheat okay?
0,0		! [unconnected] Economizer okay?
3,1		! Building:TAIR_LOWER1 ->Zone temperature-1
3,2		! Building:TAIR_LOWER2 ->Zone temperature-2
3,3		! Building:TAIR_LOWER3 ->Zone temperature-3
3,4		! Building:TAIR_LOWER4 ->Zone temperature-4
3,5		! Building:TAIR_UPPER ->Zone temperature-5
3,6		! Building:RELHUM_LOWER1 ->Zone relative humidity-1
3,7		! Building:RELHUM_LOWER2 ->Zone relative humidity-2
3,8		! Building:RELHUM_LOWER3 ->Zone relative humidity-3
3,9		! Building:RELHUM_LOWER4 ->Zone relative humidity-4
3,10		! Building:RELHUM_UPPER ->Zone relative humidity-5
3,11		! Building:QSENS_LOWER1 ->Zone sensible energy load-1
3,12		! Building:QSENS_LOWER2 ->Zone sensible energy load-2
3,13		! Building:QSENS_LOWER3 ->Zone sensible energy load-3
3,14		! Building:QSENS_LOWER4 ->Zone sensible energy load-4
3,15		! Building:QSENS_UPPER ->Zone sensible energy load-5
0,0		! [unconnected] Return air heat gain-1
0,0		! [unconnected] Return air heat gain-2
0,0		! [unconnected] Return air heat gain-3
0,0		! [unconnected] Return air heat gain-4
0,0		! [unconnected] Return air heat gain-5
0,0		! [unconnected] Reheat okay?-1
0,0		! [unconnected] Reheat okay?-2
0,0		! [unconnected] Reheat okay?-3
0,0		! [unconnected] Reheat okay?-4
0,0		! [unconnected] Reheat okay?-5
*** INITIAL INPUT VALUES
20.0 50.0 1.0 20.0 12.78 0.2 1 1 20.0 20.0 20.0 20.0 20.0 50.0 50.0 50.0 50.0 50.0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\Data Files\Type151-FanLawPerformance.dat" 47
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "DX_Cooling_Coil" (Type 136)
*

UNIT 6 TYPE 136	 DX_Cooling_Coil
*$UNIT_NAME DX_Cooling_Coil
*$MODEL .\HVAC\DX Coil\Type136.tmf
*$POSITION 1212 147
*$LAYER Main #
PARAMETERS 9
2		! 1 Humidity Mode
42		! 2 Logical Unit - Cooling Data
43		! 3 Logical Unit - Heating Data
6		! 4 Number of Outdoor Drybulb Steps - Cooling
5		! 5 Number of Indoor Drybulb Temperatures - Cooling
4		! 6 Number of Indoor Wetbulb Temperatures - Cooling
16		! 7 Number of Outdoor Drybulb Temperatures - Heating
4		! 8 Number of Indoor Temperatures - Heating
3		! 9 Number of Air Flow Steps
INPUTS 14
5,11		! VAV_AHU_PFP:Cooling coil inlet drybulb temperature ->Inlet Air Temperature: Indoor Coil
0,0		! [unconnected] Inlet Air Humidity Ratio: Indoor Coil
5,13		! VAV_AHU_PFP:Cooling coil inlet relative humidity ->Inlet Air % Relative Humidity: Indoor Coil
5,19		! VAV_AHU_PFP:Central unit outlet air flow rate ->Indoor Coil Air Flow Rate
0,0		! [unconnected] Inlet Air Pressure: Indoor Coil
0,0		! [unconnected] Indoor Coil Pressure Drop
2,1		! Weather_Data:Dry bulb temperature ->Inlet Air Temperature: Outdoor Coil
0,0		! [unconnected] Inlet Air Humidity Ratio: Outdoor Coil
2,7		! Weather_Data:Percent relative humidity ->Inlet Air % Relative Humidity: Outdoor Coil
5,19		! VAV_AHU_PFP:Central unit outlet air flow rate ->Outdoor Coil Air Flow Rate
2,10		! Weather_Data:Atmospheric pressure ->Inlet Air Pressure: Outdoor Coil
0,0		! [unconnected] Outdoor Coil Pressure Drop
DX_Cooling_Ctrl		! DX_Cooling_Control:DX_Cooling_Ctrl ->Cooling Control Signal
0,0		! [unconnected] Heating Control Signal
*** INITIAL INPUT VALUES
20.0 0.008 50.0 32443 1.0 0 20.0 0.008 50.0 32443 1.0 0 0 0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\DXCoilCooling_260000.dat" 42
*|? External data file |1000
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\DXCoilHeating_notUsed.dat" 43
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Delay_Controller" (Type 150)
*

UNIT 7 TYPE 150	 Delay_Controller
*$UNIT_NAME Delay_Controller
*$MODEL .\Controllers\Delayed Inputs\Type150.tmf
*$POSITION 1052 147
*$LAYER Main #
PARAMETERS 31
15		! 1 Number of Inputs
1		! 2 # of Timesteps to Hold Value-1
0.0		! 3 Initial Function Value-1
1		! 4 # of Timesteps to Hold Value-2
0.0		! 5 Initial Function Value-2
1		! 6 # of Timesteps to Hold Value-3
0.0		! 7 Initial Function Value-3
1		! 8 # of Timesteps to Hold Value-4
0.0		! 9 Initial Function Value-4
1		! 10 # of Timesteps to Hold Value-5
0.0		! 11 Initial Function Value-5
1		! 12 # of Timesteps to Hold Value-6
0.0		! 13 Initial Function Value-6
1		! 14 # of Timesteps to Hold Value-7
0.0		! 15 Initial Function Value-7
1		! 16 # of Timesteps to Hold Value-8
0.0		! 17 Initial Function Value-8
1		! 18 # of Timesteps to Hold Value-9
0.0		! 19 Initial Function Value-9
1		! 20 # of Timesteps to Hold Value-10
0.0		! 21 Initial Function Value-10
1		! 22 # of Timesteps to Hold Value-11
0.0		! 23 Initial Function Value-11
1		! 24 # of Timesteps to Hold Value-12
0.0		! 25 Initial Function Value-12
1		! 26 # of Timesteps to Hold Value-13
0.0		! 27 Initial Function Value-13
1		! 28 # of Timesteps to Hold Value-14
0.0		! 29 Initial Function Value-14
1		! 30 # of Timesteps to Hold Value-15
0.0		! 31 Initial Function Value-15
INPUTS 15
5,21		! VAV_AHU_PFP:Unmet / additional load for zone ->Input Value-1
5,27		! VAV_AHU_PFP:Unmet / additional load for zone-2 ->Input Value-2
5,33		! VAV_AHU_PFP:Unmet / additional load for zone-3 ->Input Value-3
5,39		! VAV_AHU_PFP:Unmet / additional load for zone-4 ->Input Value-4
5,45		! VAV_AHU_PFP:Unmet / additional load for zone-5 ->Input Value-5
5,22		! VAV_AHU_PFP:Latent addition rate ->Input Value-6
5,28		! VAV_AHU_PFP:Latent addition rate-2 ->Input Value-7
5,34		! VAV_AHU_PFP:Latent addition rate-3 ->Input Value-8
5,40		! VAV_AHU_PFP:Latent addition rate-4 ->Input Value-9
5,46		! VAV_AHU_PFP:Latent addition rate-5 ->Input Value-10
HtCap_LOWER1		! Heating_Capacity_Limits:HtCap_LOWER1 ->Input Value-11
HtCap_LOWER2		! Heating_Capacity_Limits:HtCap_LOWER2 ->Input Value-12
HtCap_LOWER3		! Heating_Capacity_Limits:HtCap_LOWER3 ->Input Value-13
HtCap_LOWER4		! Heating_Capacity_Limits:HtCap_LOWER4 ->Input Value-14
HtCap_UPPER		! Heating_Capacity_Limits:HtCap_UPPER ->Input Value-15
*** INITIAL INPUT VALUES
0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
*------------------------------------------------------------------------------

* Model "Occupancy_Weekday" (Type 14)
*

UNIT 8 TYPE 14	 Occupancy_Weekday
*$UNIT_NAME Occupancy_Weekday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 659.0
*$LAYER Main #
PARAMETERS 36
0		! 1 Initial value of time
0.0		! 2 Initial value of function
7.0		! 3 Time at point-1
0.0		! 4 Value at point-1
7.0		! 5 Time at point-2
0.1		! 6 Value at point-2
8.0		! 7 Time at point-3
0.1		! 8 Value at point-3
8.0		! 9 Time at point-4
0.2		! 10 Value at point-4
9.0		! 11 Time at point-5
0.2		! 12 Value at point-5
9.0		! 13 Time at point-6
0.95		! 14 Value at point-6
13.0		! 15 Time at point-7
0.95		! 16 Value at point-7
13.0		! 17 Time at point-8
0.5		! 18 Value at point-8
14.0		! 19 Time at point-9
0.5		! 20 Value at point-9
14.0		! 21 Time at point-10
0.95		! 22 Value at point-10
18.0		! 23 Time at point-11
0.95		! 24 Value at point-11
18.0		! 25 Time at point-12
0.3		! 26 Value at point-12
19.0		! 27 Time at point-13
0.3		! 28 Value at point-13
19.0		! 29 Time at point-14
0.1		! 30 Value at point-14
23.0		! 31 Time at point-15
0.1		! 32 Value at point-15
23.0		! 33 Time at point-16
0.05		! 34 Value at point-16
24.0		! 35 Time at point-17
0.05		! 36 Value at point-17
*------------------------------------------------------------------------------

* Model "Occupancy_Saturday" (Type 14)
*

UNIT 9 TYPE 14	 Occupancy_Saturday
*$UNIT_NAME Occupancy_Saturday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 755.0
*$LAYER Main #
PARAMETERS 24
0		! 1 Initial value of time
0.0		! 2 Initial value of function
7.0		! 3 Time at point-1
0.0		! 4 Value at point-1
7.0		! 5 Time at point-2
0.1		! 6 Value at point-2
9.0		! 7 Time at point-3
0.1		! 8 Value at point-3
9.0		! 9 Time at point-4
0.3		! 10 Value at point-4
13.0		! 11 Time at point-5
0.3		! 12 Value at point-5
13.0		! 13 Time at point-6
0.1		! 14 Value at point-6
18.0		! 15 Time at point-7
0.1		! 16 Value at point-7
18.0		! 17 Time at point-8
0.05		! 18 Value at point-8
20.0		! 19 Time at point-9
0.05		! 20 Value at point-9
20.0		! 21 Time at point-10
0.0		! 22 Value at point-10
24.0		! 23 Time at point-11
0.0		! 24 Value at point-11
*------------------------------------------------------------------------------

* Model "Occupancy_Sunday" (Type 14)
*

UNIT 10 TYPE 14	 Occupancy_Sunday
*$UNIT_NAME Occupancy_Sunday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 851.0
*$LAYER Main #
PARAMETERS 12
0		! 1 Initial value of time
0.0		! 2 Initial value of function
7.0		! 3 Time at point-1
0.0		! 4 Value at point-1
7.0		! 5 Time at point-2
0.05		! 6 Value at point-2
18.0		! 7 Time at point-3
0.05		! 8 Value at point-3
18.0		! 9 Time at point-4
0.0		! 10 Value at point-4
24.0		! 11 Time at point-5
0.0		! 12 Value at point-5
*------------------------------------------------------------------------------

* Model "Occupancy_Weekly" (Type 41)
*

UNIT 11 TYPE 41	 Occupancy_Weekly
*$UNIT_NAME Occupancy_Weekly
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 392.0 419.0
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
1		! 3 Input set for day 2
1		! 4 Input set for day 3
1		! 5 Input set for day 4
1		! 6 Input set for day 5
2		! 7 Input set for day 6
3		! 8 Input set for day 7
INPUTS 7
8,1		! Occupancy_Weekday:Average value of function ->First day input
8,1		! Occupancy_Weekday:Average value of function ->Second day input
8,1		! Occupancy_Weekday:Average value of function ->Third day input
8,1		! Occupancy_Weekday:Average value of function ->Fourth day input
8,1		! Occupancy_Weekday:Average value of function ->Fifth day input
9,1		! Occupancy_Saturday:Average value of function ->Sixth day input
10,1		! Occupancy_Sunday:Average value of function ->Seventh day input
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "LightEquip_Weekday" (Type 14)
*

UNIT 12 TYPE 14	 LightEquip_Weekday
*$UNIT_NAME LightEquip_Weekday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 947.0
*$LAYER Main #
PARAMETERS 44
0		! 1 Initial value of time
0.05		! 2 Initial value of function
5.0		! 3 Time at point-1
0.05		! 4 Value at point-1
5.0		! 5 Time at point-2
0.1		! 6 Value at point-2
7.0		! 7 Time at point-3
0.1		! 8 Value at point-3
7.0		! 9 Time at point-4
0.3		! 10 Value at point-4
8.0		! 11 Time at point-5
0.3		! 12 Value at point-5
8.0		! 13 Time at point-6
0.9		! 14 Value at point-6
12.0		! 15 Time at point-7
0.9		! 16 Value at point-7
12.0		! 17 Time at point-8
0.8		! 18 Value at point-8
13.0		! 19 Time at point-9
0.8		! 20 Value at point-9
13.0		! 21 Time at point-10
0.9		! 22 Value at point-10
17.0		! 23 Time at point-11
0.9		! 24 Value at point-11
17.0		! 25 Time at point-12
0.5		! 26 Value at point-12
18.0		! 27 Time at point-13
0.5		! 28 Value at point-13
18.0		! 29 Time at point-14
0.3		! 30 Value at point-14
20.0		! 31 Time at point-15
0.3		! 32 Value at point-15
20.0		! 33 Time at point-16
0.2		! 34 Value at point-16
22.0		! 35 Time at point-17
0.2		! 36 Value at point-17
22.0		! 37 Time at point-18
0.1		! 38 Value at point-18
23.0		! 39 Time at point-19
0.1		! 40 Value at point-19
23.0		! 41 Time at point-20
0.05		! 42 Value at point-20
24.0		! 43 Time at point-21
0.05		! 44 Value at point-21
*------------------------------------------------------------------------------

* Model "LightEquip_Saturday" (Type 14)
*

UNIT 13 TYPE 14	 LightEquip_Saturday
*$UNIT_NAME LightEquip_Saturday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 1043.0
*$LAYER Main #
PARAMETERS 24
0		! 1 Initial value of time
0.05		! 2 Initial value of function
7.0		! 3 Time at point-1
0.05		! 4 Value at point-1
7.0		! 5 Time at point-2
0.1		! 6 Value at point-2
9.0		! 7 Time at point-3
0.1		! 8 Value at point-3
9.0		! 9 Time at point-4
0.3		! 10 Value at point-4
13.0		! 11 Time at point-5
0.3		! 12 Value at point-5
13.0		! 13 Time at point-6
0.15		! 14 Value at point-6
17.0		! 15 Time at point-7
0.15		! 16 Value at point-7
17.0		! 17 Time at point-8
0.1		! 18 Value at point-8
18.0		! 19 Time at point-9
0.1		! 20 Value at point-9
18.0		! 21 Time at point-10
0.05		! 22 Value at point-10
24.0		! 23 Time at point-11
0.05		! 24 Value at point-11
*------------------------------------------------------------------------------

* Model "LightEquip_Sunday" (Type 14)
*

UNIT 14 TYPE 14	 LightEquip_Sunday
*$UNIT_NAME LightEquip_Sunday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 1139.0
*$LAYER Main #
PARAMETERS 4
0		! 1 Initial value of time
0.05		! 2 Initial value of function
24.0		! 3 Time at point-1
0.05		! 4 Value at point-1
*------------------------------------------------------------------------------

* Model "LightEquip_Weekly" (Type 41)
*

UNIT 15 TYPE 41	 LightEquip_Weekly
*$UNIT_NAME LightEquip_Weekly
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 392.0 563.0
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
1		! 3 Input set for day 2
1		! 4 Input set for day 3
1		! 5 Input set for day 4
1		! 6 Input set for day 5
2		! 7 Input set for day 6
3		! 8 Input set for day 7
INPUTS 7
12,1		! LightEquip_Weekday:Average value of function ->First day input
12,1		! LightEquip_Weekday:Average value of function ->Second day input
12,1		! LightEquip_Weekday:Average value of function ->Third day input
12,1		! LightEquip_Weekday:Average value of function ->Fourth day input
12,1		! LightEquip_Weekday:Average value of function ->Fifth day input
13,1		! LightEquip_Saturday:Average value of function ->Sixth day input
14,1		! LightEquip_Sunday:Average value of function ->Seventh day input
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "Ventilation_Weekday" (Type 14)
*

UNIT 16 TYPE 14	 Ventilation_Weekday
*$UNIT_NAME Ventilation_Weekday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 1475
*$LAYER Main #
PARAMETERS 12
0		! 1 Initial value of time
0.0		! 2 Initial value of function
8.0		! 3 Time at point-1
0.0		! 4 Value at point-1
8.0		! 5 Time at point-2
1.0		! 6 Value at point-2
17.0		! 7 Time at point-3
1.0		! 8 Value at point-3
17.0		! 9 Time at point-4
0.0		! 10 Value at point-4
24.0		! 11 Time at point-5
0.0		! 12 Value at point-5
*------------------------------------------------------------------------------

* Model "Ventilation_Saturday" (Type 14)
*

UNIT 17 TYPE 14	 Ventilation_Saturday
*$UNIT_NAME Ventilation_Saturday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 1571
*$LAYER Main #
PARAMETERS 12
0		! 1 Initial value of time
0.0		! 2 Initial value of function
8.0		! 3 Time at point-1
0.0		! 4 Value at point-1
8.0		! 5 Time at point-2
1.0		! 6 Value at point-2
17.0		! 7 Time at point-3
1.0		! 8 Value at point-3
17.0		! 9 Time at point-4
0.0		! 10 Value at point-4
24.0		! 11 Time at point-5
0.0		! 12 Value at point-5
*------------------------------------------------------------------------------

* Model "Ventilation_Sunday" (Type 14)
*

UNIT 18 TYPE 14	 Ventilation_Sunday
*$UNIT_NAME Ventilation_Sunday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 1667
*$LAYER Main #
PARAMETERS 4
0		! 1 Initial value of time
0.0		! 2 Initial value of function
24.0		! 3 Time at point-1
0.0		! 4 Value at point-1
*------------------------------------------------------------------------------

* Model "Ventilation_Weekly" (Type 41)
*

UNIT 19 TYPE 41	 Ventilation_Weekly
*$UNIT_NAME Ventilation_Weekly
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 392.0 659.0
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
1		! 3 Input set for day 2
1		! 4 Input set for day 3
1		! 5 Input set for day 4
1		! 6 Input set for day 5
2		! 7 Input set for day 6
3		! 8 Input set for day 7
INPUTS 7
16,1		! Ventilation_Weekday:Average value of function ->First day input
16,1		! Ventilation_Weekday:Average value of function ->Second day input
16,1		! Ventilation_Weekday:Average value of function ->Third day input
16,1		! Ventilation_Weekday:Average value of function ->Fourth day input
16,1		! Ventilation_Weekday:Average value of function ->Fifth day input
17,1		! Ventilation_Saturday:Average value of function ->Sixth day input
18,1		! Ventilation_Sunday:Average value of function ->Seventh day input
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "HeatSP_Weekday" (Type 14)
*

UNIT 20 TYPE 14	 HeatSP_Weekday
*$UNIT_NAME HeatSP_Weekday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 307.0
*$LAYER Main #
PARAMETERS 12
0		! 1 Initial value of time
18.3		! 2 Initial value of function
7.0		! 3 Time at point-1
18.3		! 4 Value at point-1
7.0		! 5 Time at point-2
21.1		! 6 Value at point-2
17.0		! 7 Time at point-3
21.1		! 8 Value at point-3
17.0		! 9 Time at point-4
18.3		! 10 Value at point-4
24.0		! 11 Time at point-5
18.3		! 12 Value at point-5
*------------------------------------------------------------------------------

* Model "HeatSP_Weekend" (Type 14)
*

UNIT 21 TYPE 14	 HeatSP_Weekend
*$UNIT_NAME HeatSP_Weekend
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 419.0
*$LAYER Main #
PARAMETERS 4
0		! 1 Initial value of time
18.3		! 2 Initial value of function
24.0		! 3 Time at point-1
18.3		! 4 Value at point-1
*------------------------------------------------------------------------------

* Model "HeatSP_Weekly" (Type 41)
*

UNIT 22 TYPE 41	 HeatSP_Weekly
*$UNIT_NAME HeatSP_Weekly
*$MODEL .\Utility\Forcing Function Sequencers\Weekdays and Weekends\Type41a.tmf
*$POSITION 392.0 147
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
1		! 3 Input set for day 2
1		! 4 Input set for day 3
1		! 5 Input set for day 4
1		! 6 Input set for day 5
2		! 7 Input set for day 6
2		! 8 Input set for day 7
INPUTS 2
20,1		! HeatSP_Weekday:Average value of function ->Weekday input
21,1		! HeatSP_Weekend:Average value of function ->Weekend input
*** INITIAL INPUT VALUES
0 0
*------------------------------------------------------------------------------

* Model "Online_Plotter" (Type 65)
*

UNIT 23 TYPE 65	 Online_Plotter
*$UNIT_NAME Online_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 892 307.0
*$LAYER Main #
PARAMETERS 12
6		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
-30.0		! 3 Left axis minimum
40.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
52		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
2,1		! Weather_Data:Dry bulb temperature ->Left axis variable-1
3,1		! Building:TAIR_LOWER1 ->Left axis variable-2
3,2		! Building:TAIR_LOWER2 ->Left axis variable-3
3,3		! Building:TAIR_LOWER3 ->Left axis variable-4
3,4		! Building:TAIR_LOWER4 ->Left axis variable-5
3,5		! Building:TAIR_UPPER ->Left axis variable-6
*** INITIAL INPUT VALUES
Dry_bulb_temperature TAIR_LOWER1 TAIR_LOWER2 TAIR_LOWER3 TAIR_LOWER4 TAIR_UPPER
LABELS  3
"Temperature [C]"
""
"Zone Temperatures"
LABELS  3
"Temperatures"
"Temperatures"
"Graph 1"
*------------------------------------------------------------------------------

* Model "Hourly_Integrator" (Type 46)
*

UNIT 24 TYPE 46	 Hourly_Integrator
*$UNIT_NAME Hourly_Integrator
*$MODEL .\Output\Printegrator\Unformatted\User-Defined Period\Type46a.tmf
*$POSITION 1372 307.0
*$LAYER Main #
PARAMETERS 5
38		! 1 Logical unit
-1		! 2 Logical unit for monthly summaries
0		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 7
5,5		! VAV_AHU_PFP:Fan power ->Input to be integrated & printed-1
5,20		! VAV_AHU_PFP:Terminal unit fan power ->Input to be integrated & printed-2
6,15		! DX_Cooling_Coil:Power ->Input to be integrated & printed-3
5,1		! VAV_AHU_PFP:Preheat coil energy ->Input to be integrated & printed-4
5,4		! VAV_AHU_PFP:Reheat coil energy ->Input to be integrated & printed-5
lgt_Total		! Gains:lgt_Total ->Input to be integrated & printed-6
eqp_Total		! Gains:eqp_Total ->Input to be integrated & printed-7
*** INITIAL INPUT VALUES
Fan_power Terminal_unit_fan_power Power Preheat_coil_energy Reheat_coil_energy lgt_Total eqp_Total
LABELS  0
*** External files
ASSIGN "Boston_Office_hourly.out" 38
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Monthly_Integrator" (Type 46)
*

UNIT 25 TYPE 46	 Monthly_Integrator
*$UNIT_NAME Monthly_Integrator
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 1372 147
*$LAYER Main #
PARAMETERS 5
39		! 1 Logical unit
40		! 2 Logical unit for monthly summaries
0		! 3 Relative or absolute start time
1		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 7
5,5		! VAV_AHU_PFP:Fan power ->Input to be integrated & printed-1
5,20		! VAV_AHU_PFP:Terminal unit fan power ->Input to be integrated & printed-2
6,15		! DX_Cooling_Coil:Power ->Input to be integrated & printed-3
5,1		! VAV_AHU_PFP:Preheat coil energy ->Input to be integrated & printed-4
5,4		! VAV_AHU_PFP:Reheat coil energy ->Input to be integrated & printed-5
lgt_Total		! Gains:lgt_Total ->Input to be integrated & printed-6
eqp_Total		! Gains:eqp_Total ->Input to be integrated & printed-7
*** INITIAL INPUT VALUES
Fan_power Terminal_unit_fan_power Power Preheat_coil_energy Reheat_coil_energy lgt_Total eqp_Total
LABELS  0
*** External files
ASSIGN "Boston_Office_detailed.out" 39
*|? External data file |1000
ASSIGN "Boston_Office_monthly.out" 40
*|? External data file |1000
*------------------------------------------------------------------------------

* EQUATIONS "Wizard_Settings"
*
EQUATIONS 12
HEMISPHERE = 1 ! Northern hemisphere flag, 1=Northern, -1=Southern. HEMISPHERE [-]
TURN = HEMISPHERE * 0 ! Building rotation angle. TURN [degrees]
TBOUNDARY = 20 ! Boundary temperature for building model. TBOUNDARY [°C]; to -> [3,9] TBOUNDARY [°C]
SHADE_CLOSE = 140 * 3.6 ! Radiation threshold to close blinds, converted from W/m2 to kJ/hr.m2. SHADE_CLOSE [kJ/hr.m2]; to -> [3,10] SHADE_CLOSE [kJ/hr.m2]
SHADE_OPEN = 40 * 3.6 ! Radiation threshold to open blinds, converted from W/m2 to kJ/hr.m2. SHADE_OPEN [kJ/hr.m2]; to -> [3,11] SHADE_OPEN [kJ/hr.m2]
MAX_ISHADE = 0.5 ! Maximum internal shading factor. MAX_ISHADE [-]; to -> [3,12] MAX_ISHADE [-]
MAX_ESHADE = 0.5 ! Maximum external shading factor. MAX_ESHADE [-]; to -> [3,13] MAX_ESHADE [-]
h_DEPTH = 0.25 ! Depth below ground surface for soil temperature node. h_DEPTH [m]; to -> [4,8] Depth at point [m]
T_MEAN = 10.0 ! Mean annual ground surface temperature. T_MEAN [°C]; to -> [4,2] Mean surface temperature [°C]
T_AMPLITUDE = 5.0 ! Amplitude of ground surface temperature variation. T_AMPLITUDE [deltaC]; to -> [4,3] Amplitude of surface temperature [deltaC]
t_T_MIN = 30 ! Day of year when minimum ground surface temperature occurs. t_T_MIN [day]; to -> [4,4] Time shift [day]
T_SET = 22 ! Default temperature setpoint placeholder. T_SET [°C]
*$UNIT_NAME Wizard_Settings
*$LAYER Main
*$POSITION 140 1763
*$UNIT_NUMBER 26
*------------------------------------------------------------------------------

* EQUATIONS "Radiation_Unit_Converter"
*
EQUATIONS 7
AZEN = [2,16] ! Solar zenith angle from weather data. AZEN [degrees]; from [2,16] Solar zenith angle [degrees]; to -> [3,5] AZEN [degrees]
AAZM = [2,17] ! Solar azimuth angle from weather data. AAZM [degrees]; from [2,17] Solar azimuth angle [degrees]
AAZM_TYPE56 = AAZM - (TURN) ! Solar azimuth angle corrected by building rotation for Type56. AAZM_TYPE56 [degrees]; to -> [3,6] AAZM [degrees]
AA_H_0_0 = 0 + TURN ! Azimuth angle of horizontal surface (slope 0°, azimuth 0°). AA_H_0_0 [degrees]
IT_H_0_0 = [2,24]/3.6 ! Total tilted surface radiation on horizontal surface, converted from kJ/hr.m2 to W/m2. IT_H_0_0 [W/m2]; from [2,24] Total radiation on surface 1 [kJ/hr.m2]
IB_H_0_0 = [2,31]/3.6 ! Beam radiation on horizontal surface, converted from kJ/hr.m2 to W/m2. IB_H_0_0 [W/m2]; from [2,31] Beam radiation on surface 1 [kJ/hr.m2]
AI_H_0_0 = [2,59] ! Angle of incidence on horizontal surface. AI_H_0_0 [degrees]; from [2,59] Incidence angle for surface 1 [degrees]
*$UNIT_NAME Radiation_Unit_Converter
*$LAYER Main
*$POSITION 392.0 755.0
*$UNIT_NUMBER 27
*------------------------------------------------------------------------------

* EQUATIONS "Fluid_Properties"
*
EQUATIONS 3
Cp_H2O = 4.19 ! Specific heat of water. Cp_H2O [kJ/(kg.K)]
rho_H2O = 1000. ! Density of water. rho_H2O [kg/m³]
k_H2O = 2.224 ! Thermal conductivity of water. k_H2O [kJ/(h.m.K)]
*$UNIT_NAME Fluid_Properties
*$LAYER Main
*$POSITION 140 1859
*$UNIT_NUMBER 28
*------------------------------------------------------------------------------

* EQUATIONS "Outdoor_Convection"
*
EQUATIONS 2
windSpeed_corr = MAX(0, [2,8]) ! Corrected wind speed eliminating negative values from weather file. windSpeed_corr [m/s]; from [2,8] Wind velocity [m/s]
h_outside = 3.6 * (3.8 * windSpeed_corr + 7.4) ! Outdoor convection coefficient using wind-speed-dependent formula. h_outside [kJ/(h.m².K)]
*$UNIT_NAME Outdoor_Convection
*$LAYER Main
*$POSITION 392.0 307.0
*$UNIT_NUMBER 29
*------------------------------------------------------------------------------

* EQUATIONS "Floor_Areas"
*
EQUATIONS 5
flr_LOWER1 = 150. ! Floor area of zone LOWER1. flr_LOWER1 [m²]
flr_LOWER2 = 150. ! Floor area of zone LOWER2. flr_LOWER2 [m²]
flr_LOWER3 = 150. ! Floor area of zone LOWER3. flr_LOWER3 [m²]
flr_LOWER4 = 150. ! Floor area of zone LOWER4. flr_LOWER4 [m²]
flr_UPPER = 400. ! Floor area of zone UPPER. flr_UPPER [m²]
*$UNIT_NAME Floor_Areas
*$LAYER Main
*$POSITION 140 1379.0
*$UNIT_NUMBER 30
*------------------------------------------------------------------------------

* EQUATIONS "Gains"
*
EQUATIONS 17
lgt_LOWER1 = (13.)*flr_LOWER1*3.6*[15,1] ! Lighting gain for LOWER1, 13 W/m² converted to kJ/hr with schedule. lgt_LOWER1 [kJ/hr]; from [15,1] Forcing function output for current day [-]; to -> [3,?] LIGHT_LOWER1 [kJ/hr]
lgt_LOWER2 = (13.)*flr_LOWER2*3.6*[15,1] ! Lighting gain for LOWER2, 13 W/m² converted to kJ/hr with schedule. lgt_LOWER2 [kJ/hr]; from [15,1] Forcing function output for current day [-]
lgt_LOWER3 = (13.)*flr_LOWER3*3.6*[15,1] ! Lighting gain for LOWER3, 13 W/m² converted to kJ/hr with schedule. lgt_LOWER3 [kJ/hr]; from [15,1] Forcing function output for current day [-]
lgt_LOWER4 = (13.)*flr_LOWER4*3.6*[15,1] ! Lighting gain for LOWER4, 13 W/m² converted to kJ/hr with schedule. lgt_LOWER4 [kJ/hr]; from [15,1] Forcing function output for current day [-]
lgt_UPPER = (13.)*flr_UPPER*3.6*[15,1] ! Lighting gain for UPPER, 13 W/m² converted to kJ/hr with schedule. lgt_UPPER [kJ/hr]; from [15,1] Forcing function output for current day [-]
eqp_LOWER1 = (21.5)*flr_LOWER1*3.6*[15,1] ! Equipment gain for LOWER1, 21.5 W/m² converted to kJ/hr with schedule. eqp_LOWER1 [kJ/hr]; from [15,1] Forcing function output for current day [-]
eqp_LOWER2 = (21.5)*flr_LOWER2*3.6*[15,1] ! Equipment gain for LOWER2, 21.5 W/m² converted to kJ/hr with schedule. eqp_LOWER2 [kJ/hr]; from [15,1] Forcing function output for current day [-]
eqp_LOWER3 = (21.5)*flr_LOWER3*3.6*[15,1] ! Equipment gain for LOWER3, 21.5 W/m² converted to kJ/hr with schedule. eqp_LOWER3 [kJ/hr]; from [15,1] Forcing function output for current day [-]
eqp_LOWER4 = (21.5)*flr_LOWER4*3.6*[15,1] ! Equipment gain for LOWER4, 21.5 W/m² converted to kJ/hr with schedule. eqp_LOWER4 [kJ/hr]; from [15,1] Forcing function output for current day [-]
eqp_UPPER = (21.5)*flr_UPPER*3.6*[15,1] ! Equipment gain for UPPER, 21.5 W/m² converted to kJ/hr with schedule. eqp_UPPER [kJ/hr]; from [15,1] Forcing function output for current day [-]
peo_LOWER1 = flr_LOWER1/(20.)*[11,1] ! Occupant count for LOWER1, 20 m²/person with occupancy schedule. peo_LOWER1 [-]; from [11,1] Forcing function output for current day [-]
peo_LOWER2 = flr_LOWER2/(20.)*[11,1] ! Occupant count for LOWER2, 20 m²/person with occupancy schedule. peo_LOWER2 [-]; from [11,1] Forcing function output for current day [-]
peo_LOWER3 = flr_LOWER3/(20.)*[11,1] ! Occupant count for LOWER3, 20 m²/person with occupancy schedule. peo_LOWER3 [-]; from [11,1] Forcing function output for current day [-]
peo_LOWER4 = flr_LOWER4/(20.)*[11,1] ! Occupant count for LOWER4, 20 m²/person with occupancy schedule. peo_LOWER4 [-]; from [11,1] Forcing function output for current day [-]
peo_UPPER = flr_UPPER/(20.)*[11,1] ! Occupant count for UPPER, 20 m²/person with occupancy schedule. peo_UPPER [-]; from [11,1] Forcing function output for current day [-]
lgt_Total = lgt_LOWER1 + lgt_LOWER2 + lgt_LOWER3 + lgt_LOWER4 + lgt_UPPER ! Total lighting load across all zones. lgt_Total [kJ/hr]; to -> [24,1] Input to be integrated & printed [kJ/hr]; to -> [25,1] Input to be integrated & printed [kJ/hr]
eqp_Total = eqp_LOWER1 + eqp_LOWER2 + eqp_LOWER3 + eqp_LOWER4 + eqp_UPPER ! Total equipment load across all zones. eqp_Total [kJ/hr]; to -> [24,1] Input to be integrated & printed [kJ/hr]; to -> [25,1] Input to be integrated & printed [kJ/hr]
*$UNIT_NAME Gains
*$LAYER Main
*$POSITION 552 147
*$UNIT_NUMBER 31
*------------------------------------------------------------------------------

* EQUATIONS "OA_Quantity"
*
EQUATIONS 6
lpsOA_LOWER1 = (0.3)*flr_LOWER1 + (2.5)*8. ! Required outside air for LOWER1 using ventilation rate method: 0.3 L/(s.m²) area + 2.5 L/(s.person) for 8 people. lpsOA_LOWER1 [L/s]
lpsOA_LOWER2 = (0.3)*flr_LOWER2 + (2.5)*8. ! Required outside air for LOWER2 using ventilation rate method: 0.3 L/(s.m²) area + 2.5 L/(s.person) for 8 people. lpsOA_LOWER2 [L/s]
lpsOA_LOWER3 = (0.3)*flr_LOWER3 + (2.5)*8. ! Required outside air for LOWER3 using ventilation rate method: 0.3 L/(s.m²) area + 2.5 L/(s.person) for 8 people. lpsOA_LOWER3 [L/s]
lpsOA_LOWER4 = (0.3)*flr_LOWER4 + (2.5)*8. ! Required outside air for LOWER4 using ventilation rate method: 0.3 L/(s.m²) area + 2.5 L/(s.person) for 8 people. lpsOA_LOWER4 [L/s]
lpsOA_UPPER = (0.3)*flr_UPPER + (2.5)*10. ! Required outside air for UPPER using ventilation rate method: 0.3 L/(s.m²) area + 2.5 L/(s.person) for 10 people. lpsOA_UPPER [L/s]
fOA = (lpsOA_LOWER1 + lpsOA_LOWER2 + lpsOA_LOWER3 + lpsOA_LOWER4 + lpsOA_UPPER) / 7510. * [19,1] ! Fraction of outside air relative to design dry air flow 7510 L/s, modulated by weekly ventilation schedule. fOA [-]; from [19,1] Forcing function output for current day [-]; to -> [5,6] Fraction of outside air [-]
*$UNIT_NAME OA_Quantity
*$LAYER Main
*$POSITION 552 307.0
*$UNIT_NUMBER 32
*------------------------------------------------------------------------------

* EQUATIONS "Cooling_Setpoint"
*
EQUATIONS 1
T_COOL_SET = 26.7 ! Cooling setpoint temperature, constant year-round. T_COOL_SET [°C]; to -> [3,?] COOLING_SETPOINT [°C]
*$UNIT_NAME Cooling_Setpoint
*$LAYER Main
*$POSITION 140 563.0
*$UNIT_NUMBER 33
*------------------------------------------------------------------------------

* EQUATIONS "DX_Cooling_Control"
*
EQUATIONS 1
DX_Cooling_Ctrl = GT([5,2], 0) ! DX cooling coil control signal, activated when AHU cooling coil heat transfer is positive. DX_Cooling_Ctrl [-]; from [5,2] Cooling coil heat transfer [kJ/hr]; to -> [6,14] Cooling Control Signal [-]
*$UNIT_NAME DX_Cooling_Control
*$LAYER Main
*$POSITION 1052 307.0
*$UNIT_NUMBER 34
*------------------------------------------------------------------------------

* EQUATIONS "Heating_Capacity_Limits"
*
EQUATIONS 5
HtCap_LOWER1 = MAX((917.*3600./1000.*1.2*1.007*(35 - [3,1])),0.) ! Maximum reheat capacity for LOWER1 based on max airflow 917 L/s, air density 1.2 kg/m³, Cp_air 1.007 kJ/(kg.K), max reheat temp 35°C. HtCap_LOWER1 [kJ/hr]; from [3,1] TAIR_LOWER1 [°C]; to -> [7,11] Input Value-11 [kJ/hr]
HtCap_LOWER2 = MAX((817.*3600./1000.*1.2*1.007*(35 - [3,2])),0.) ! Maximum reheat capacity for LOWER2 based on max airflow 817 L/s. HtCap_LOWER2 [kJ/hr]; from [3,2] TAIR_LOWER2 [°C]; to -> [7,12] Input Value-12 [kJ/hr]
HtCap_LOWER3 = MAX((1069.*3600./1000.*1.2*1.007*(35 - [3,3])),0.) ! Maximum reheat capacity for LOWER3 based on max airflow 1069 L/s. HtCap_LOWER3 [kJ/hr]; from [3,3] TAIR_LOWER3 [°C]; to -> [7,13] Input Value-13 [kJ/hr]
HtCap_LOWER4 = MAX((921.*3600./1000.*1.2*1.007*(35 - [3,4])),0.) ! Maximum reheat capacity for LOWER4 based on max airflow 921 L/s. HtCap_LOWER4 [kJ/hr]; from [3,4] TAIR_LOWER4 [°C]; to -> [7,14] Input Value-14 [kJ/hr]
HtCap_UPPER = MAX((3786.*3600./1000.*1.2*1.007*(35 - [3,5])),0.) ! Maximum reheat capacity for UPPER based on max airflow 3786 L/s. HtCap_UPPER [kJ/hr]; from [3,5] TAIR_UPPER [°C]; to -> [7,15] Input Value-15 [kJ/hr]
*$UNIT_NAME Heating_Capacity_Limits
*$LAYER Main
*$POSITION 892 147
*$UNIT_NUMBER 35
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 2:3
*!CONNECTION_SET 40:40:0:40:1,2,3,4,5,6,7:0:0:2:0:160,1245:292,1245:292,1277:612,1277:612,157:708,157
*!LINK 2:5
*!CONNECTION_SET 40:40:0:50:1,2,3:0:0:2:0:160,1245:308,1245:308,1293:804,1293:804,439:963,439
*!LINK 2:6
*!CONNECTION_SET 40:40:0:40:7,9,11:0:0:2:0:160,1245:324,1245:324,1309:1096,1309:1096,157:1192,157
*!LINK 2:23
*!CONNECTION_SET 40:40:0:40:1:0:4:1:0:160,1245:340,1245:340,1325:820,1325:820,317:872,317
*!LINK 2:27
*!CONNECTION_SET 40:0:0:20:1,2,5,6,7:0:0:2:0:160,1205:228,1205:228,745:372,745
*!LINK 2:29
*!CONNECTION_SET 40:0:0:20:1:0:0:2:0:160,1205:228,1205:228,297:372,297
*!LINK 4:3
*!CONNECTION_SET 40:40:0:40:8:0:0:2:0:160,157:276,157:276,189:596,189:596,157:708,157
*!LINK 8:11
*!CONNECTION_SET 37:0:0:20:1,2,3,4,5:14783312:1:1:0:158.5,629:196,629:196,409:372,409
*!LINK 9:11
*!CONNECTION_SET 37:0:0:20:6:14783312:1:1:0:158.5,725:196,725:196,409:372,409
*!LINK 10:11
*!CONNECTION_SET 37:0:0:20:7:14783312:1:1:0:158.5,821:196,821:196,409:372,409
*!LINK 11:31
*!CONNECTION_SET 40:0:0:20:21,23,25,27,29:14783312:1:1:0:412,389:420,389:420,137:532,137
*!LINK 12:15
*!CONNECTION_SET 37:0:0:20:1,2,3,4,5:14783312:1:1:0:158.5,917:212,917:212,553:372,553
*!LINK 13:15
*!CONNECTION_SET 37:0:0:20:6:14783312:1:1:0:158.5,1013:212,1013:212,553:372,553
*!LINK 14:15
*!CONNECTION_SET 37:0:0:20:7:14783312:1:1:0:158.5,1109:212,1109:212,553:372,553
*!LINK 15:31
*!CONNECTION_SET 40:0:0:20:1,3,5,7,9,11,13,15,17,19:14783312:1:1:0:412,533:420,533:420,137:532,137
*!LINK 16:19
*!CONNECTION_SET 37:0:0:20:1,2,3,4,5:14783312:1:1:0:158.5,1445:244,1445:244,649:372,649
*!LINK 17:19
*!CONNECTION_SET 37:0:0:20:6:14783312:1:1:0:158.5,1541:244,1541:244,649:372,649
*!LINK 18:19
*!CONNECTION_SET 37:0:0:20:7:14783312:1:1:0:158.5,1637:244,1637:244,649:372,649
*!LINK 19:32
*!CONNECTION_SET 40:0:0:20:6:14783312:1:1:0:412,629:436,629:436,297:532,297
*!LINK 20:22
*!CONNECTION_SET 37:0:0:20:1:14783312:1:1:0:158.5,277:180,277:180,137:372,137
*!LINK 21:22
*!CONNECTION_SET 37:0:0:20:2:14783312:1:1:0:158.5,389:180,389:180,137:372,137
*!LINK 22:3
*!CONNECTION_SET 40:40:0:40:25:14783312:1:1:0:412,157:468,157:468,205:628,205:628,157:708,157
*!LINK 26:27
*!CONNECTION_SET 40:0:0:20:3,4:14783312:1:1:0:160,1733:260,1733:260,745:372,745
*!LINK 29:3
*!CONNECTION_SET 40:40:0:40:9:8851335:0:5:0:412,317:484,317:484,349:644,349:644,157:708,157
*!LINK 30:31
*!CONNECTION_SET 40:40:0:40:2,4,6,8,10,12,14,16,18,20,22,24,26,28,30:8851335:0:5:0:160,1389:356,1389:356,1421:452,1421:452,157:532,157
*!LINK 30:32
*!CONNECTION_SET 40:40:0:40:1,2,3,4,5:8851335:0:5:0:160,1389:356,1389:356,1421:452,1421:452,317:532,317
*!LINK 31:3
*!CONNECTION_SET 40:0:0:0:10,11,12,13,14,15,16,17,18,19,20,21,22,23,24:8851335:0:5:0:572,117:580,117:580,117:708,117
*!LINK 31:24
*!CONNECTION_SET 40:40:0:40:6,7:8851335:0:5:0:572,157:660,157:660,221:1272,221:1272,317:1352,317
*!LINK 31:25
*!CONNECTION_SET 40:40:0:40:6,7:8851335:0:5:0:572,157:676,157:676,237:1288,237:1288,157:1352,157
*!LINK 32:5
*!CONNECTION_SET 40:40:0:50:6:8851335:0:5:0:572,317:692,317:692,365:836,365:836,439:963,439
*!LINK 33:3
*!CONNECTION_SET 40:40:0:40:26:14783312:1:1:0:160,573:484,573:484,349:644,349:644,157:708,157
*!LINK 3:5
*!CONNECTION_SET 40:20:0:0:9,10,11,12,13,14,15,16,17,18,19,20,21,22,23:8851335:0:5:0:748,137:756,137:756,389:963,389
*!LINK 3:23
*!CONNECTION_SET 40:20:0:0:2,3,4,5,6:0:4:1:0:748,137:772,137:772,277:872,277
*!LINK 3:35
*!CONNECTION_SET 40:0:0:0:1,2,3,4,5:8851335:0:5:0:748,117:788,117:788,117:872,117
*!LINK 5:6
*!CONNECTION_SET 50:50:0:40:1,3,4,10:8851335:0:5:0:917,439:988,439:988,471:1112,471:1112,157:1192,157
*!LINK 5:7
*!CONNECTION_SET 50:0:0:20:1,2,3,4,5,6,7,8,9,10:8851335:0:5:0:917,389:956,389:956,137:1032,137
*!LINK 5:24
*!CONNECTION_SET 50:50:0:40:1,2,4,5:0:4:1:0:917,439:1004,439:1004,487:1304,487:1304,317:1352,317
*!LINK 5:25
*!CONNECTION_SET 50:50:0:40:1,2,4,5:0:4:1:0:917,439:1020,439:1020,503:1320,503:1320,157:1352,157
*!LINK 5:34
*!CONNECTION_SET 50:0:0:20:1:14783312:1:1:0:917,389:972,389:972,297:1032,297
*!LINK 6:24
*!CONNECTION_SET 40:20:0:0:3:0:4:1:0:1232,137:1240,137:1240,277:1352,277
*!LINK 6:25
*!CONNECTION_SET 40:0:0:0:3:0:4:1:0:1232,117:1256,117:1256,117:1352,117
*!LINK 7:3
*!CONNECTION_SET 0:40:40:40:27,28,29,30,31,32,33,34,35,36,37,38,39,40,41:8851335:0:5:0:1032,157:1036,157:1036,253:852,253:852,157:748,157
*!LINK 34:6
*!CONNECTION_SET 40:0:0:20:13:14783312:1:1:0:1072,277:1080,277:1080,137:1192,137
*!LINK 35:7
*!CONNECTION_SET 40:0:0:0:11,12,13,14,15:8851335:0:5:0:912,117:940,117:940,117:1032,117
*!LINK_STYLE_END