VERSION 18
*******************************************************************************
*** TRNSYS input file
*** Generated by LLM-based Multi-Agent System
*** Date: 2026-06-16 06:22:53
*** Task: TRNSYSTRNSYSHVAC\n\n087600.1257.50.00130\n\nTMY3\"D:\\TRNSYS18_03\\Examples\\HVACTemplates\\weath...
***
*** This file was automatically generated. Manual editing may cause issues.
*******************************************************************************

*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
CONSTANTS 3
START=0
STOP=8760
STEP=0.125
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.001 0.001			! Integration	 Convergence
LIMITS 30 500 50				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 0				! Nan DEBUG statement
OVERWRITE_CHECK 0			! Overwrite DEBUG statement
TIME_REPORT 0			! disable time report
EQSOLVER 0				! EQUATION SOLVER statement
* User defined CONSTANTS
*$USER_CONSTANTS
EQUATIONS 1
nPlots=(STOP-START)/168.
*$USER_CONSTANTS_END

* Model "Weather_Data" (Type 15)
*

UNIT 2 TYPE 15	 Weather_Data
*$UNIT_NAME Weather_Data
*$MODEL .\Weather Data Reading and Processing\Standard Format\TMY3\Type15-TMY3.tmf
*$POSITION 140 435
*$LAYER Main #
PARAMETERS 9
7		! 1 File Type
30		! 2 Logical unit
3		! 3 Tilted Surface Radiation Mode
0.2		! 4 Ground reflectance: no albedo reported
0.7		! 5 Not used
1		! 6 Number of surfaces
1		! 7 Tracking mode
0.0		! 8 Slope of surface
0.0		! 9 Azimuth of surface
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\weather\US_MA_BOSTON_LOGAN_INTL_ARPT_725090.tmy3" 30
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Building" (Type 56)
*

UNIT 3 TYPE 56	 Building
*$UNIT_NAME Building
*$MODEL .\Loads and Structures\Multi-Zone Building\Type56.tmf
*$POSITION 648 147
*$LAYER Main #
PARAMETERS 3
31		! 1 Logical unit for building description file (*.b18, *.b17, *.bui)
0		! 2 Star network calculation switch
0.5		! 3 Weighting factor for operative temperature
INPUTS 39
2,1		! Weather_Data:Dry bulb temperature ->TAMB
2,7		! Weather_Data:Percent relative humidity ->RELHUMAMB
2,4		! Weather_Data:Effective sky temperature ->TSKY
2,1		! Weather_Data:Dry bulb temperature ->TSGRD
2,16		! Weather_Data:Solar zenith angle ->AZEN
AAZM_TYPE56		! Radiation_Unit_Converter:AAZM_TYPE56 ->AAZM
2,59		! Weather_Data:Ground reflectance ->GRDREF
4,1		! Soil_Temperature:Soil Temperature at Node ->TGROUND
h_outside		! Building_Control_Equations:h_outside ->HOUTSIDE
lgt_LOWER1		! Zone_Parameters_and_Gains:lgt_LOWER1 ->LGT_LOWER1
lgt_LOWER2		! Zone_Parameters_and_Gains:lgt_LOWER2 ->LGT_LOWER2
lgt_LOWER3		! Zone_Parameters_and_Gains:lgt_LOWER3 ->LGT_LOWER3
lgt_LOWER4		! Zone_Parameters_and_Gains:lgt_LOWER4 ->LGT_LOWER4
lgt_UPPER		! Zone_Parameters_and_Gains:lgt_UPPER ->LGT_UPPER
eqp_LOWER1		! Zone_Parameters_and_Gains:eqp_LOWER1 ->EQP_LOWER1
eqp_LOWER2		! Zone_Parameters_and_Gains:eqp_LOWER2 ->EQP_LOWER2
eqp_LOWER3		! Zone_Parameters_and_Gains:eqp_LOWER3 ->EQP_LOWER3
eqp_LOWER4		! Zone_Parameters_and_Gains:eqp_LOWER4 ->EQP_LOWER4
eqp_UPPER		! Zone_Parameters_and_Gains:eqp_UPPER ->EQP_UPPER
peo_LOWER1		! Zone_Parameters_and_Gains:peo_LOWER1 ->NOCC_LOWER1
peo_LOWER2		! Zone_Parameters_and_Gains:peo_LOWER2 ->NOCC_LOWER2
peo_LOWER3		! Zone_Parameters_and_Gains:peo_LOWER3 ->NOCC_LOWER3
peo_LOWER4		! Zone_Parameters_and_Gains:peo_LOWER4 ->NOCC_LOWER4
peo_UPPER		! Zone_Parameters_and_Gains:peo_UPPER ->NOCC_UPPER
5,4		! ASHP_LOWER1:Outlet Air Flow Rate ->MVNT_LOWER1
5,1		! ASHP_LOWER1:Outlet Air Temperature ->TVNT_LOWER1
5,3		! ASHP_LOWER1:Outlet Air % Relative Humidity ->RHVNT_LOWER1
6,4		! ASHP_LOWER2:Outlet Air Flow Rate ->MVNT_LOWER2
6,1		! ASHP_LOWER2:Outlet Air Temperature ->TVNT_LOWER2
6,3		! ASHP_LOWER2:Outlet Air % Relative Humidity ->RHVNT_LOWER2
7,4		! ASHP_LOWER3:Outlet Air Flow Rate ->MVNT_LOWER3
7,1		! ASHP_LOWER3:Outlet Air Temperature ->TVNT_LOWER3
7,3		! ASHP_LOWER3:Outlet Air % Relative Humidity ->RHVNT_LOWER3
8,4		! ASHP_LOWER4:Outlet Air Flow Rate ->MVNT_LOWER4
8,1		! ASHP_LOWER4:Outlet Air Temperature ->TVNT_LOWER4
8,3		! ASHP_LOWER4:Outlet Air % Relative Humidity ->RHVNT_LOWER4
9,4		! ASHP_UPPER:Outlet Air Flow Rate ->MVNT_UPPER
9,1		! ASHP_UPPER:Outlet Air Temperature ->TVNT_UPPER
9,3		! ASHP_UPPER:Outlet Air % Relative Humidity ->RHVNT_UPPER
*** INITIAL INPUT VALUES
20 50 10 20 45 90 0.2 10 50 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 20 50 0 20 50 0 20 50 0 20 50 0 20 50
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\buildings\ExampleBuilding_Sys2.b18" 31
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Soil_Temperature" (Type 77)
*

UNIT 4 TYPE 77	 Soil_Temperature
*$UNIT_NAME Soil_Temperature
*$MODEL .\Physical Phenomena\Simple Ground Temperature Model\Type77.tmf
*$POSITION 140 147
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of temperature nodes
10.0		! 2 Mean surface temperature
5.0		! 3 Amplitude of surface temperature
30		! 4 Time shift
8.72		! 5 Soil thermal conductivity
3200.0		! 6 Soil density
0.84		! 7 Soil specific heat
0.1		! 8 Depth at point
*------------------------------------------------------------------------------

* Model "ASHP_LOWER1" (Type 119)
*

UNIT 5 TYPE 119	 ASHP_LOWER1
*$UNIT_NAME ASHP_LOWER1
*$MODEL .\HVAC\Air-Source Heat Pump\No Auxiliary\Type119c.tmf
*$POSITION 1308 147
*$LAYER Main #
PARAMETERS 14
2		! 1 Humidity Mode
32		! 2 Logical Unit - Cooling Data
33		! 3 Logical Unit - Heating Data
6		! 4 Number of Outdoor Drybulb Temperatures - Cooling
5		! 5 Number of Indoor Drybulb Temperatures - Cooling
4		! 6 Number of Indoor Wetbulb Temperatures - Cooling
16		! 7 Number of Outdoor Drybulb Temperatures - Heating
4		! 8 Number of Indoor Drybulb Temperatures - Heating
3		! 9 Number of Air Flow Steps
917.8		! 10 Total Air Flow Rate
2114.6		! 11 Indoor Fan Power
223.2		! 12 Outdoor Fan Power
20		! 13 Minimum % Relative Humidity for Latent Heat Transfer
0		! 14 Auxiliary Heat Mode
INPUTS 14
3,1		! Building:TAIR_LOWER1 ->Return Air Temperature
0,0		! [unconnected] Return Air Humidity Ratio
3,6		! Building:RELHUM_LOWER1 ->Return Air % Relative Humidity
mRetNow_LWR1		! ASHP_LOWER1_Equations:mRetNow_LWR1 ->Return Air Flow Rate
0,0		! [unconnected] Inlet Pressure
0,0		! [unconnected] Fan Pressure Rise
2,1		! Weather_Data:Dry bulb temperature ->Outside Air Temperature
0,0		! [unconnected] Outside Air Humidity Ratio
2,7		! Weather_Data:Percent relative humidity ->Outside Air % Relative Humidity
2,1		! Weather_Data:Dry bulb temperature ->Ambient (Sink) Temperature
10,2		! Thermostat_LOWER1:Control signal for cooling ->Cooling Control Signal
10,1		! Thermostat_LOWER1:Control signal for heating ->Heating Control Signal
yInFan_LWR1		! ASHP_LOWER1_Equations:yInFan_LWR1 ->Fan Control Signal
fOADmpr_LWR1		! ASHP_LOWER1_Equations:fOADmpr_LWR1 ->Outside Air Damper Position
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0.0 1.0 0.0 20.0 0.005 50.0 20.0 0.0 0.0 0.0 0.0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Cooling47681.dat" 32
*|? External data file |1000
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Heating43108.dat" 33
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "ASHP_LOWER2" (Type 119)
*

UNIT 6 TYPE 119	 ASHP_LOWER2
*$UNIT_NAME ASHP_LOWER2
*$MODEL .\HVAC\Air-Source Heat Pump\No Auxiliary\Type119c.tmf
*$POSITION 1308 339.0
*$LAYER Main #
PARAMETERS 14
2		! 1 Humidity Mode
34		! 2 Logical Unit - Cooling Data
35		! 3 Logical Unit - Heating Data
6		! 4 Number of Outdoor Drybulb Temperatures - Cooling
5		! 5 Number of Indoor Drybulb Temperatures - Cooling
4		! 6 Number of Indoor Wetbulb Temperatures - Cooling
16		! 7 Number of Outdoor Drybulb Temperatures - Heating
4		! 8 Number of Indoor Drybulb Temperatures - Heating
3		! 9 Number of Air Flow Steps
817.7		! 10 Total Air Flow Rate
1884.0		! 11 Indoor Fan Power
223.2		! 12 Outdoor Fan Power
20		! 13 Minimum % Relative Humidity for Latent Heat Transfer
0		! 14 Auxiliary Heat Mode
INPUTS 14
3,2		! Building:TAIR_LOWER2 ->Return Air Temperature
0,0		! [unconnected] Return Air Humidity Ratio
3,7		! Building:RELHUM_LOWER2 ->Return Air % Relative Humidity
mRetNow_LWR2		! ASHP_LOWER2_Equations:mRetNow_LWR2 ->Return Air Flow Rate
0,0		! [unconnected] Inlet Pressure
0,0		! [unconnected] Fan Pressure Rise
2,1		! Weather_Data:Dry bulb temperature ->Outside Air Temperature
0,0		! [unconnected] Outside Air Humidity Ratio
2,7		! Weather_Data:Percent relative humidity ->Outside Air % Relative Humidity
2,1		! Weather_Data:Dry bulb temperature ->Ambient (Sink) Temperature
11,2		! Thermostat_LOWER2:Control signal for cooling ->Cooling Control Signal
11,1		! Thermostat_LOWER2:Control signal for heating ->Heating Control Signal
yInFan_LWR2		! ASHP_LOWER2_Equations:yInFan_LWR2 ->Fan Control Signal
fOADmpr_LWR2		! ASHP_LOWER2_Equations:fOADmpr_LWR2 ->Outside Air Damper Position
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0.0 1.0 0.0 20.0 0.005 50.0 20.0 0.0 0.0 0.0 0.0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Cooling42519.dat" 34
*|? External data file |1000
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Heating29014.dat" 35
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "ASHP_LOWER3" (Type 119)
*

UNIT 7 TYPE 119	 ASHP_LOWER3
*$UNIT_NAME ASHP_LOWER3
*$MODEL .\HVAC\Air-Source Heat Pump\No Auxiliary\Type119c.tmf
*$POSITION 1308 435
*$LAYER Main #
PARAMETERS 14
2		! 1 Humidity Mode
36		! 2 Logical Unit - Cooling Data
37		! 3 Logical Unit - Heating Data
6		! 4 Number of Outdoor Drybulb Temperatures - Cooling
5		! 5 Number of Indoor Drybulb Temperatures - Cooling
4		! 6 Number of Indoor Wetbulb Temperatures - Cooling
16		! 7 Number of Outdoor Drybulb Temperatures - Heating
4		! 8 Number of Indoor Drybulb Temperatures - Heating
3		! 9 Number of Air Flow Steps
1069.0		! 10 Total Air Flow Rate
2463.0		! 11 Indoor Fan Power
223.2		! 12 Outdoor Fan Power
20		! 13 Minimum % Relative Humidity for Latent Heat Transfer
0		! 14 Auxiliary Heat Mode
INPUTS 14
3,3		! Building:TAIR_LOWER3 ->Return Air Temperature
0,0		! [unconnected] Return Air Humidity Ratio
3,8		! Building:RELHUM_LOWER3 ->Return Air % Relative Humidity
mRetNow_LWR3		! ASHP_LOWER3_Equations:mRetNow_LWR3 ->Return Air Flow Rate
0,0		! [unconnected] Inlet Pressure
0,0		! [unconnected] Fan Pressure Rise
2,1		! Weather_Data:Dry bulb temperature ->Outside Air Temperature
0,0		! [unconnected] Outside Air Humidity Ratio
2,7		! Weather_Data:Percent relative humidity ->Outside Air % Relative Humidity
2,1		! Weather_Data:Dry bulb temperature ->Ambient (Sink) Temperature
12,2		! Thermostat_LOWER3:Control signal for cooling ->Cooling Control Signal
12,1		! Thermostat_LOWER3:Control signal for heating ->Heating Control Signal
yInFan_LWR3		! ASHP_LOWER3_Equations:yInFan_LWR3 ->Fan Control Signal
fOADmpr_LWR3		! ASHP_LOWER3_Equations:fOADmpr_LWR3 ->Outside Air Damper Position
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0.0 1.0 0.0 20.0 0.005 50.0 20.0 0.0 0.0 0.0 0.0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Cooling52338.dat" 36
*|? External data file |1000
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Heating51151.dat" 37
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "ASHP_LOWER4" (Type 119)
*

UNIT 8 TYPE 119	 ASHP_LOWER4
*$UNIT_NAME ASHP_LOWER4
*$MODEL .\HVAC\Air-Source Heat Pump\No Auxiliary\Type119c.tmf
*$POSITION 1308 579.0
*$LAYER Main #
PARAMETERS 14
2		! 1 Humidity Mode
38		! 2 Logical Unit - Cooling Data
39		! 3 Logical Unit - Heating Data
6		! 4 Number of Outdoor Drybulb Temperatures - Cooling
5		! 5 Number of Indoor Drybulb Temperatures - Cooling
4		! 6 Number of Indoor Wetbulb Temperatures - Cooling
16		! 7 Number of Outdoor Drybulb Temperatures - Heating
4		! 8 Number of Indoor Drybulb Temperatures - Heating
3		! 9 Number of Air Flow Steps
921.6		! 10 Total Air Flow Rate
2123.4		! 11 Indoor Fan Power
223.2		! 12 Outdoor Fan Power
20		! 13 Minimum % Relative Humidity for Latent Heat Transfer
0		! 14 Auxiliary Heat Mode
INPUTS 14
3,4		! Building:TAIR_LOWER4 ->Return Air Temperature
0,0		! [unconnected] Return Air Humidity Ratio
3,9		! Building:RELHUM_LOWER4 ->Return Air % Relative Humidity
mRetNow_LWR4		! ASHP_LOWER4_Equations:mRetNow_LWR4 ->Return Air Flow Rate
0,0		! [unconnected] Inlet Pressure
0,0		! [unconnected] Fan Pressure Rise
2,1		! Weather_Data:Dry bulb temperature ->Outside Air Temperature
0,0		! [unconnected] Outside Air Humidity Ratio
2,7		! Weather_Data:Percent relative humidity ->Outside Air % Relative Humidity
2,1		! Weather_Data:Dry bulb temperature ->Ambient (Sink) Temperature
13,2		! Thermostat_LOWER4:Control signal for cooling ->Cooling Control Signal
13,1		! Thermostat_LOWER4:Control signal for heating ->Heating Control Signal
yInFan_LWR4		! ASHP_LOWER4_Equations:yInFan_LWR4 ->Fan Control Signal
fOADmpr_LWR4		! ASHP_LOWER4_Equations:fOADmpr_LWR4 ->Outside Air Damper Position
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0.0 1.0 0.0 20.0 0.005 50.0 20.0 0.0 0.0 0.0 0.0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Cooling46083.dat" 38
*|? External data file |1000
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Heating44088.dat" 39
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "ASHP_UPPER" (Type 119)
*

UNIT 9 TYPE 119	 ASHP_UPPER
*$UNIT_NAME ASHP_UPPER
*$MODEL .\HVAC\Air-Source Heat Pump\No Auxiliary\Type119c.tmf
*$POSITION 1308 675
*$LAYER Main #
PARAMETERS 14
2		! 1 Humidity Mode
40		! 2 Logical Unit - Cooling Data
41		! 3 Logical Unit - Heating Data
6		! 4 Number of Outdoor Drybulb Temperatures - Cooling
5		! 5 Number of Indoor Drybulb Temperatures - Cooling
4		! 6 Number of Indoor Wetbulb Temperatures - Cooling
16		! 7 Number of Outdoor Drybulb Temperatures - Heating
4		! 8 Number of Indoor Drybulb Temperatures - Heating
3		! 9 Number of Air Flow Steps
3785.5		! 10 Total Air Flow Rate
8721.8		! 11 Indoor Fan Power
223.2		! 12 Outdoor Fan Power
20		! 13 Minimum % Relative Humidity for Latent Heat Transfer
0		! 14 Auxiliary Heat Mode
INPUTS 14
3,5		! Building:TAIR_UPPER ->Return Air Temperature
0,0		! [unconnected] Return Air Humidity Ratio
3,10		! Building:RELHUM_UPPER ->Return Air % Relative Humidity
mRetNow_UPR		! ASHP_UPPER_Equations:mRetNow_UPR ->Return Air Flow Rate
0,0		! [unconnected] Inlet Pressure
0,0		! [unconnected] Fan Pressure Rise
2,1		! Weather_Data:Dry bulb temperature ->Outside Air Temperature
0,0		! [unconnected] Outside Air Humidity Ratio
2,7		! Weather_Data:Percent relative humidity ->Outside Air % Relative Humidity
2,1		! Weather_Data:Dry bulb temperature ->Ambient (Sink) Temperature
14,2		! Thermostat_UPPER:Control signal for cooling ->Cooling Control Signal
14,1		! Thermostat_UPPER:Control signal for heating ->Heating Control Signal
yInFan_UPR		! ASHP_UPPER_Equations:yInFan_UPR ->Fan Control Signal
fOADmpr_UPR		! ASHP_UPPER_Equations:fOADmpr_UPR ->Outside Air Damper Position
*** INITIAL INPUT VALUES
20.0 0.008 50.0 0.0 1.0 0.0 20.0 0.005 50.0 20.0 0.0 0.0 0.0 0.0
*** External files
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Cooling155955.dat" 40
*|? External data file |1000
ASSIGN "D:\TRNSYS18_03\Examples\HVACTemplates\equipment\ASHP_Heating181155.dat" 41
*|? External data file |1000
*------------------------------------------------------------------------------

* Model "Thermostat_LOWER1" (Type 166)
*

UNIT 10 TYPE 166	 Thermostat_LOWER1
*$UNIT_NAME Thermostat_LOWER1
*$MODEL .\Controllers\Simple Thermostat\Type166.tmf
*$POSITION 808 147
*$LAYER Main #
PARAMETERS 2
5		! 1 No. of oscillations permitted
2.0		! 2 Temperature dead band
INPUTS 3
3,1		! Building:TAIR_LOWER1 ->Monitoring temperature
0,0		! [unconnected] Heating setpoint
0,0		! [unconnected] Cooling setpoint
*** INITIAL INPUT VALUES
20.0 21.0 26.0
*------------------------------------------------------------------------------

* Model "Thermostat_LOWER2" (Type 166)
*

UNIT 11 TYPE 166	 Thermostat_LOWER2
*$UNIT_NAME Thermostat_LOWER2
*$MODEL .\Controllers\Simple Thermostat\Type166.tmf
*$POSITION 808 339.0
*$LAYER Main #
PARAMETERS 2
5		! 1 No. of oscillations permitted
2.0		! 2 Temperature dead band
INPUTS 3
3,2		! Building:TAIR_LOWER2 ->Monitoring temperature
0,0		! [unconnected] Heating setpoint
0,0		! [unconnected] Cooling setpoint
*** INITIAL INPUT VALUES
20.0 21.0 26.0
*------------------------------------------------------------------------------

* Model "Thermostat_LOWER3" (Type 166)
*

UNIT 12 TYPE 166	 Thermostat_LOWER3
*$UNIT_NAME Thermostat_LOWER3
*$MODEL .\Controllers\Simple Thermostat\Type166.tmf
*$POSITION 808 435
*$LAYER Main #
PARAMETERS 2
5		! 1 No. of oscillations permitted
2.0		! 2 Temperature dead band
INPUTS 3
3,3		! Building:TAIR_LOWER3 ->Monitoring temperature
0,0		! [unconnected] Heating setpoint
0,0		! [unconnected] Cooling setpoint
*** INITIAL INPUT VALUES
20.0 21.0 26.0
*------------------------------------------------------------------------------

* Model "Thermostat_LOWER4" (Type 166)
*

UNIT 13 TYPE 166	 Thermostat_LOWER4
*$UNIT_NAME Thermostat_LOWER4
*$MODEL .\Controllers\Simple Thermostat\Type166.tmf
*$POSITION 808 579.0
*$LAYER Main #
PARAMETERS 2
5		! 1 No. of oscillations permitted
2.0		! 2 Temperature dead band
INPUTS 3
3,4		! Building:TAIR_LOWER4 ->Monitoring temperature
0,0		! [unconnected] Heating setpoint
0,0		! [unconnected] Cooling setpoint
*** INITIAL INPUT VALUES
20.0 21.0 26.0
*------------------------------------------------------------------------------

* Model "Thermostat_UPPER" (Type 166)
*

UNIT 14 TYPE 166	 Thermostat_UPPER
*$UNIT_NAME Thermostat_UPPER
*$MODEL .\Controllers\Simple Thermostat\Type166.tmf
*$POSITION 808 675
*$LAYER Main #
PARAMETERS 2
5		! 1 No. of oscillations permitted
2.0		! 2 Temperature dead band
INPUTS 3
3,5		! Building:TAIR_UPPER ->Monitoring temperature
0,0		! [unconnected] Heating setpoint
0,0		! [unconnected] Cooling setpoint
*** INITIAL INPUT VALUES
20.0 21.0 26.0
*------------------------------------------------------------------------------

* Model "Sched_Occup_Weekday" (Type 14)
*

UNIT 15 TYPE 14	 Sched_Occup_Weekday
*$UNIT_NAME Sched_Occup_Weekday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 579.0
*$LAYER Main #
PARAMETERS 26
0.0		! 1 Initial value of time
0.0		! 2 Initial value of function
7.0		! 3 Time at point-1
0.0		! 4 Value at point-1
7.0		! 5 Time at point-2
0.1		! 6 Value at point-2
8.0		! 7 Time at point-3
0.2		! 8 Value at point-3
9.0		! 9 Time at point-4
0.95		! 10 Value at point-4
13.0		! 11 Time at point-5
0.95		! 12 Value at point-5
13.0		! 13 Time at point-6
0.5		! 14 Value at point-6
14.0		! 15 Time at point-7
0.95		! 16 Value at point-7
18.0		! 17 Time at point-8
0.95		! 18 Value at point-8
18.0		! 19 Time at point-9
0.3		! 20 Value at point-9
20.0		! 21 Time at point-10
0.1		! 22 Value at point-10
23.0		! 23 Time at point-11
0.05		! 24 Value at point-11
24.0		! 25 Time at point-12
0.05		! 26 Value at point-12
*------------------------------------------------------------------------------

* Model "Sched_Occup_Saturday" (Type 14)
*

UNIT 16 TYPE 14	 Sched_Occup_Saturday
*$UNIT_NAME Sched_Occup_Saturday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 675
*$LAYER Main #
PARAMETERS 22
0.0		! 1 Initial value of time
0.0		! 2 Initial value of function
7.0		! 3 Time at point-1
0.0		! 4 Value at point-1
7.0		! 5 Time at point-2
0.1		! 6 Value at point-2
9.0		! 7 Time at point-3
0.3		! 8 Value at point-3
13.0		! 9 Time at point-4
0.3		! 10 Value at point-4
13.0		! 11 Time at point-5
0.1		! 12 Value at point-5
18.0		! 13 Time at point-6
0.1		! 14 Value at point-6
18.0		! 15 Time at point-7
0.05		! 16 Value at point-7
20.0		! 17 Time at point-8
0.05		! 18 Value at point-8
20.0		! 19 Time at point-9
0.0		! 20 Value at point-9
24.0		! 21 Time at point-10
0.0		! 22 Value at point-10
*------------------------------------------------------------------------------

* Model "Sched_Occup_Sunday" (Type 14)
*

UNIT 17 TYPE 14	 Sched_Occup_Sunday
*$UNIT_NAME Sched_Occup_Sunday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 771
*$LAYER Main #
PARAMETERS 12
0.0		! 1 Initial value of time
0.0		! 2 Initial value of function
7.0		! 3 Time at point-1
0.0		! 4 Value at point-1
7.0		! 5 Time at point-2
0.05		! 6 Value at point-2
18.0		! 7 Time at point-3
0.05		! 8 Value at point-3
18.0		! 9 Time at point-4
0.0		! 10 Value at point-4
24.0		! 11 Time at point-5
0.0		! 12 Value at point-5
*------------------------------------------------------------------------------

* Model "Sched_LightEq_Weekday" (Type 14)
*

UNIT 18 TYPE 14	 Sched_LightEq_Weekday
*$UNIT_NAME Sched_LightEq_Weekday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 867
*$LAYER Main #
PARAMETERS 30
0.0		! 1 Initial value of time
0.05		! 2 Initial value of function
5.0		! 3 Time at point-1
0.05		! 4 Value at point-1
5.0		! 5 Time at point-2
0.1		! 6 Value at point-2
7.0		! 7 Time at point-3
0.3		! 8 Value at point-3
8.0		! 9 Time at point-4
0.9		! 10 Value at point-4
12.0		! 11 Time at point-5
0.9		! 12 Value at point-5
12.0		! 13 Time at point-6
0.8		! 14 Value at point-6
13.0		! 15 Time at point-7
0.9		! 16 Value at point-7
17.0		! 17 Time at point-8
0.9		! 18 Value at point-8
17.0		! 19 Time at point-9
0.5		! 20 Value at point-9
18.0		! 21 Time at point-10
0.3		! 22 Value at point-10
19.0		! 23 Time at point-11
0.2		! 24 Value at point-11
20.0		! 25 Time at point-12
0.1		! 26 Value at point-12
23.0		! 27 Time at point-13
0.05		! 28 Value at point-13
24.0		! 29 Time at point-14
0.05		! 30 Value at point-14
*------------------------------------------------------------------------------

* Model "Sched_LightEq_Saturday" (Type 14)
*

UNIT 19 TYPE 14	 Sched_LightEq_Saturday
*$UNIT_NAME Sched_LightEq_Saturday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 963
*$LAYER Main #
PARAMETERS 20
0.0		! 1 Initial value of time
0.05		! 2 Initial value of function
7.0		! 3 Time at point-1
0.05		! 4 Value at point-1
7.0		! 5 Time at point-2
0.1		! 6 Value at point-2
9.0		! 7 Time at point-3
0.3		! 8 Value at point-3
13.0		! 9 Time at point-4
0.3		! 10 Value at point-4
13.0		! 11 Time at point-5
0.15		! 12 Value at point-5
17.0		! 13 Time at point-6
0.15		! 14 Value at point-6
17.0		! 15 Time at point-7
0.1		! 16 Value at point-7
18.0		! 17 Time at point-8
0.05		! 18 Value at point-8
24.0		! 19 Time at point-9
0.05		! 20 Value at point-9
*------------------------------------------------------------------------------

* Model "Sched_LightEq_Sunday" (Type 14)
*

UNIT 20 TYPE 14	 Sched_LightEq_Sunday
*$UNIT_NAME Sched_LightEq_Sunday
*$MODEL .\Utility\Forcing Functions\General\Type14h.tmf
*$POSITION 140 1059
*$LAYER Main #
PARAMETERS 4
0.0		! 1 Initial value of time
0.05		! 2 Initial value of function
24.0		! 3 Time at point-1
0.05		! 4 Value at point-1
*------------------------------------------------------------------------------

* Model "Seq_Occupant" (Type 41)
*

UNIT 21 TYPE 41	 Seq_Occupant
*$UNIT_NAME Seq_Occupant
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 328.0 435
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
2		! 3 Input set for day 2
3		! 4 Input set for day 3
4		! 5 Input set for day 4
5		! 6 Input set for day 5
6		! 7 Input set for day 6
7		! 8 Input set for day 7
INPUTS 7
15,1		! Sched_Occup_Weekday:Average value of function ->First day input
15,1		! Sched_Occup_Weekday:Average value of function ->Second day input
15,1		! Sched_Occup_Weekday:Average value of function ->Third day input
15,1		! Sched_Occup_Weekday:Average value of function ->Fourth day input
15,1		! Sched_Occup_Weekday:Average value of function ->Fifth day input
16,1		! Sched_Occup_Saturday:Average value of function ->Sixth day input
17,1		! Sched_Occup_Sunday:Average value of function ->Seventh day input
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "Seq_LightingEquipment" (Type 41)
*

UNIT 22 TYPE 41	 Seq_LightingEquipment
*$UNIT_NAME Seq_LightingEquipment
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 328.0 579.0
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
2		! 3 Input set for day 2
3		! 4 Input set for day 3
4		! 5 Input set for day 4
5		! 6 Input set for day 5
6		! 7 Input set for day 6
7		! 8 Input set for day 7
INPUTS 7
18,1		! Sched_LightEq_Weekday:Average value of function ->First day input
18,1		! Sched_LightEq_Weekday:Average value of function ->Second day input
18,1		! Sched_LightEq_Weekday:Average value of function ->Third day input
18,1		! Sched_LightEq_Weekday:Average value of function ->Fourth day input
18,1		! Sched_LightEq_Weekday:Average value of function ->Fifth day input
19,1		! Sched_LightEq_Saturday:Average value of function ->Sixth day input
20,1		! Sched_LightEq_Sunday:Average value of function ->Seventh day input
*** INITIAL INPUT VALUES
0.05 0.05 0.05 0.05 0.05 0.05 0.05
*------------------------------------------------------------------------------

* Model "Seq_Ventilation" (Type 41)
*

UNIT 23 TYPE 41	 Seq_Ventilation
*$UNIT_NAME Seq_Ventilation
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 140 1155
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
2		! 3 Input set for day 2
3		! 4 Input set for day 3
4		! 5 Input set for day 4
5		! 6 Input set for day 5
6		! 7 Input set for day 6
7		! 8 Input set for day 7
INPUTS 7
0,0		! [unconnected] First day input
0,0		! [unconnected] Second day input
0,0		! [unconnected] Third day input
0,0		! [unconnected] Fourth day input
0,0		! [unconnected] Fifth day input
0,0		! [unconnected] Sixth day input
0,0		! [unconnected] Seventh day input
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "Seq_FanControl" (Type 41)
*

UNIT 24 TYPE 41	 Seq_FanControl
*$UNIT_NAME Seq_FanControl
*$MODEL .\Utility\Forcing Function Sequencers\Unique Days of the Week\Type41c.tmf
*$POSITION 140 1251
*$LAYER Main #
PARAMETERS 8
1		! 1 Number of profiles for each day
1		! 2 Input set for day 1
2		! 3 Input set for day 2
3		! 4 Input set for day 3
4		! 5 Input set for day 4
5		! 6 Input set for day 5
6		! 7 Input set for day 6
7		! 8 Input set for day 7
INPUTS 7
0,0		! [unconnected] First day input
0,0		! [unconnected] Second day input
0,0		! [unconnected] Third day input
0,0		! [unconnected] Fourth day input
0,0		! [unconnected] Fifth day input
0,0		! [unconnected] Sixth day input
0,0		! [unconnected] Seventh day input
*** INITIAL INPUT VALUES
0 0 0 0 0 0 0
*------------------------------------------------------------------------------

* Model "Online_Plotter" (Type 65)
*

UNIT 25 TYPE 65	 Online_Plotter
*$UNIT_NAME Online_Plotter
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 808 771
*$LAYER Main #
PARAMETERS 12
6		! 1 Nb. of left-axis variables
0		! 2 Nb. of right-axis variables
-30.0		! 3 Left axis minimum
40.0		! 4 Left axis maximum
0.0		! 5 Right axis minimum
1000.0		! 6 Right axis maximum
52		! 7 Number of plots per simulation
12		! 8 X-axis gridpoints
0		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
2,1		! Weather_Data:Dry bulb temperature ->Left axis variable-1
3,1		! Building:TAIR_LOWER1 ->Left axis variable-2
3,2		! Building:TAIR_LOWER2 ->Left axis variable-3
3,3		! Building:TAIR_LOWER3 ->Left axis variable-4
3,4		! Building:TAIR_LOWER4 ->Left axis variable-5
3,5		! Building:TAIR_UPPER ->Left axis variable-6
*** INITIAL INPUT VALUES
Dry_bulb_temperature TAIR_LOWER1 TAIR_LOWER2 TAIR_LOWER3 TAIR_LOWER4 TAIR_UPPER
LABELS  3
"Temperature [C]"
" "
"Zone Temperatures"
LABELS  3
"Temperatures"
"Temperatures"
"Graph 1"
*------------------------------------------------------------------------------

* Model "Energy_Printegrator" (Type 46)
*

UNIT 26 TYPE 46	 Energy_Printegrator
*$UNIT_NAME Energy_Printegrator
*$MODEL .\Output\Printegrator\Unformatted\User-Defined and Automatic Monthly Periods\Type46b.tmf
*$POSITION 1468 147
*$LAYER Main #
PARAMETERS 5
42		! 1 Logical unit
43		! 2 Logical unit for monthly summaries
0		! 3 Relative or absolute start time
1.0		! 4 Printing & integrating interval
0		! 5 Number of inputs to avoid integration
INPUTS 22
5,23		! ASHP_LOWER1:Cooling Mode Compressor Power ->Input to be integrated & printed-1
6,23		! ASHP_LOWER2:Cooling Mode Compressor Power ->Input to be integrated & printed-2
7,23		! ASHP_LOWER3:Cooling Mode Compressor Power ->Input to be integrated & printed-3
8,23		! ASHP_LOWER4:Cooling Mode Compressor Power ->Input to be integrated & printed-4
9,23		! ASHP_UPPER:Cooling Mode Compressor Power ->Input to be integrated & printed-5
5,16		! ASHP_LOWER1:Indoor Fan Power ->Input to be integrated & printed-6
6,16		! ASHP_LOWER2:Indoor Fan Power ->Input to be integrated & printed-7
7,16		! ASHP_LOWER3:Indoor Fan Power ->Input to be integrated & printed-8
8,16		! ASHP_LOWER4:Indoor Fan Power ->Input to be integrated & printed-9
9,16		! ASHP_UPPER:Indoor Fan Power ->Input to be integrated & printed-10
5,22		! ASHP_LOWER1:Heating Mode Compressor Power ->Input to be integrated & printed-11
6,22		! ASHP_LOWER2:Heating Mode Compressor Power ->Input to be integrated & printed-12
7,22		! ASHP_LOWER3:Heating Mode Compressor Power ->Input to be integrated & printed-13
8,22		! ASHP_LOWER4:Heating Mode Compressor Power ->Input to be integrated & printed-14
9,22		! ASHP_UPPER:Heating Mode Compressor Power ->Input to be integrated & printed-15
5,17		! ASHP_LOWER1:Outdoor Fan Power ->Input to be integrated & printed-16
6,17		! ASHP_LOWER2:Outdoor Fan Power ->Input to be integrated & printed-17
7,17		! ASHP_LOWER3:Outdoor Fan Power ->Input to be integrated & printed-18
8,17		! ASHP_LOWER4:Outdoor Fan Power ->Input to be integrated & printed-19
9,17		! ASHP_UPPER:Outdoor Fan Power ->Input to be integrated & printed-20
lgt_Total		! Zone_Parameters_and_Gains:lgt_Total ->Input to be integrated & printed-21
eqp_Total		! Zone_Parameters_and_Gains:eqp_Total ->Input to be integrated & printed-22
*** INITIAL INPUT VALUES
Cooling_Mode_Compressor_Power Cooling_Mode_Compressor_Power Cooling_Mode_Compressor_Power Cooling_Mode_Compressor_Power Cooling_Mode_Compressor_Power Indoor_Fan_Power Indoor_Fan_Power Indoor_Fan_Power Indoor_Fan_Power Indoor_Fan_Power Heating_Mode_Compressor_Power Heating_Mode_Compressor_Power Heating_Mode_Compressor_Power Heating_Mode_Compressor_Power Heating_Mode_Compressor_Power Outdoor_Fan_Power Outdoor_Fan_Power Outdoor_Fan_Power Outdoor_Fan_Power Outdoor_Fan_Power lgt_Total eqp_Total
*** External files
ASSIGN "Energy_Report_hourly.out" 42
*|? External data file |1000
ASSIGN "Energy_Report_monthly.out" 43
*|? External data file |1000
*------------------------------------------------------------------------------

* EQUATIONS "Wizard_Settings"
*
EQUATIONS 12
HEMISPHERE = 1 ! Northern hemisphere flag, 1=Northern, -1=Southern. HEMISPHERE [-]
TURN = HEMISPHERE * 0 ! Building rotation angle, 0=no rotation. TURN [degrees]; to -> [28,?] AAZM_TYPE56 calculation
TBOUNDARY = 0 ! Boundary temperature flag, 0=use TGROUND from Type77. TBOUNDARY [-]; to -> [3,9] TBOUNDARY
SHADE_CLOSE = 200 ! Radiation threshold to close window shades. SHADE_CLOSE [W/m2]; to -> [3,10] SHADE_CLOSE
SHADE_OPEN = 100 ! Radiation threshold to open window shades. SHADE_OPEN [W/m2]; to -> [3,11] SHADE_OPEN
MAX_ISHADE = 0.5 ! Maximum internal shade factor (0=no shade, 1=fully shaded). MAX_ISHADE [-]; to -> [3,12] MAX_ISHADE
MAX_ESHADE = 0.5 ! Maximum external shade factor (0=no shade, 1=fully shaded). MAX_ESHADE [-]; to -> [3,13] MAX_ESHADE
h_DEPTH = 0.1 ! Depth of heat transfer node for building surfaces. h_DEPTH [m]
T_MEAN = 10.0 ! Mean annual surface temperature for ground coupling. T_MEAN [°C]
T_AMPLITUDE = 5.0 ! Amplitude of surface temperature variation. T_AMPLITUDE [deltaC]
t_T_MIN = 30 ! Day of year when minimum surface temperature occurs. t_T_MIN [day]
TGROUND_FLAG = 1 ! Flag to use Type77 soil temperature for ground boundary. TGROUND_FLAG [-]
*$UNIT_NAME Wizard_Settings
*$LAYER Main
*$POSITION 140 339.0
*$UNIT_NUMBER 27
*------------------------------------------------------------------------------

* EQUATIONS "Radiation_Unit_Converter"
*
EQUATIONS 7
AZEN = [2,16] ! Solar zenith angle from weather data. AZEN [degrees]; from [2,16] Solar zenith angle [degrees]; to -> [3,5] AZEN [degrees]
AAZM = [2,17] ! Solar azimuth angle from weather data. AAZM [degrees]; from [2,17] Solar azimuth angle [degrees]
AAZM_TYPE56 = AAZM - TURN ! Solar azimuth angle corrected by building rotation for Type56. AAZM_TYPE56 [degrees]; to -> [3,6] AAZM [degrees]
AA_H_0_0 = 0 + TURN ! Azimuth angle of horizontal surface (slope 0°, azimuth 0°). AA_H_0_0 [degrees]
IT_H_0_0 = [2,24]/3.6 ! Total tilted surface radiation on horizontal surface, converted from kJ/hr.m2 to W/m2. IT_H_0_0 [W/m2]; from [2,24] Total tilted surface radiation for surface-1 [kJ/hr.m2]
IB_H_0_0 = [2,31]/3.6 ! Beam radiation on horizontal surface, converted from kJ/hr.m2 to W/m2. IB_H_0_0 [W/m2]; from [2,31] Beam radiation for surface-1 [kJ/hr.m2]
AI_H_0_0 = [2,59] ! Incident angle on horizontal surface. AI_H_0_0 [degrees]; from [2,59] Incident angle for surface-1 [degrees]
*$UNIT_NAME Radiation_Unit_Converter
*$LAYER Main
*$POSITION 328.0 147
*$UNIT_NUMBER 28
*------------------------------------------------------------------------------

* EQUATIONS "Zone_Parameters_and_Gains"
*
EQUATIONS 27
flr_LOWER1 = 150 ! Floor area of LOWER1 zone. flr_LOWER1 [m2]
flr_LOWER2 = 150 ! Floor area of LOWER2 zone. flr_LOWER2 [m2]
flr_LOWER3 = 150 ! Floor area of LOWER3 zone. flr_LOWER3 [m2]
flr_LOWER4 = 150 ! Floor area of LOWER4 zone. flr_LOWER4 [m2]
flr_UPPER = 400 ! Floor area of UPPER zone. flr_UPPER [m2]
lpsOA_LWR1 = 0.3*flr_LOWER1 + 2.5*8 ! Required outdoor air for LOWER1 per ventilation rate method: 0.3 L/(s.m2) area + 2.5 L/(s.person) for 8 people. lpsOA_LWR1 [L/s]
lpsOA_LWR2 = 0.3*flr_LOWER2 + 2.5*8 ! Required outdoor air for LOWER2 per ventilation rate method: 0.3 L/(s.m2) area + 2.5 L/(s.person) for 8 people. lpsOA_LWR2 [L/s]
lpsOA_LWR3 = 0.3*flr_LOWER3 + 2.5*8 ! Required outdoor air for LOWER3 per ventilation rate method: 0.3 L/(s.m2) area + 2.5 L/(s.person) for 8 people. lpsOA_LWR3 [L/s]
lpsOA_LWR4 = 0.3*flr_LOWER4 + 2.5*8 ! Required outdoor air for LOWER4 per ventilation rate method: 0.3 L/(s.m2) area + 2.5 L/(s.person) for 8 people. lpsOA_LWR4 [L/s]
lpsOA_UPR = 0.3*flr_UPPER + 2.5*10 ! Required outdoor air for UPPER per ventilation rate method: 0.3 L/(s.m2) area + 2.5 L/(s.person) for 10 people. lpsOA_UPR [L/s]
lgt_LOWER1 = 13*flr_LOWER1*3.6*[22,1] ! Lighting heat gain for LOWER1 at 13 W/m2, converted to kJ/hr with schedule. lgt_LOWER1 [kJ/hr]; from [22,1] Forcing function output for current day [-]
lgt_LOWER2 = 13*flr_LOWER2*3.6*[22,1] ! Lighting heat gain for LOWER2 at 13 W/m2, converted to kJ/hr with schedule. lgt_LOWER2 [kJ/hr]; from [22,1] Forcing function output for current day [-]
lgt_LOWER3 = 13*flr_LOWER3*3.6*[22,1] ! Lighting heat gain for LOWER3 at 13 W/m2, converted to kJ/hr with schedule. lgt_LOWER3 [kJ/hr]; from [22,1] Forcing function output for current day [-]
lgt_LOWER4 = 13*flr_LOWER4*3.6*[22,1] ! Lighting heat gain for LOWER4 at 13 W/m2, converted to kJ/hr with schedule. lgt_LOWER4 [kJ/hr]; from [22,1] Forcing function output for current day [-]
lgt_UPPER = 13*flr_UPPER*3.6*[22,1] ! Lighting heat gain for UPPER at 13 W/m2, converted to kJ/hr with schedule. lgt_UPPER [kJ/hr]; from [22,1] Forcing function output for current day [-]
eqp_LOWER1 = 21.5*flr_LOWER1*3.6*[22,1] ! Equipment heat gain for LOWER1 at 21.5 W/m2, converted to kJ/hr with schedule. eqp_LOWER1 [kJ/hr]; from [22,1] Forcing function output for current day [-]
eqp_LOWER2 = 21.5*flr_LOWER2*3.6*[22,1] ! Equipment heat gain for LOWER2 at 21.5 W/m2, converted to kJ/hr with schedule. eqp_LOWER2 [kJ/hr]; from [22,1] Forcing function output for current day [-]
eqp_LOWER3 = 21.5*flr_LOWER3*3.6*[22,1] ! Equipment heat gain for LOWER3 at 21.5 W/m2, converted to kJ/hr with schedule. eqp_LOWER3 [kJ/hr]; from [22,1] Forcing function output for current day [-]
eqp_LOWER4 = 21.5*flr_LOWER4*3.6*[22,1] ! Equipment heat gain for LOWER4 at 21.5 W/m2, converted to kJ/hr with schedule. eqp_LOWER4 [kJ/hr]; from [22,1] Forcing function output for current day [-]
eqp_UPPER = 21.5*flr_UPPER*3.6*[22,1] ! Equipment heat gain for UPPER at 21.5 W/m2, converted to kJ/hr with schedule. eqp_UPPER [kJ/hr]; from [22,1] Forcing function output for current day [-]
peo_LOWER1 = flr_LOWER1/20*[21,1] ! Number of occupants in LOWER1 based on 20 m2/person with schedule. peo_LOWER1 [-]; from [21,1] Forcing function output for current day [-]
peo_LOWER2 = flr_LOWER2/20*[21,1] ! Number of occupants in LOWER2 based on 20 m2/person with schedule. peo_LOWER2 [-]; from [21,1] Forcing function output for current day [-]
peo_LOWER3 = flr_LOWER3/20*[21,1] ! Number of occupants in LOWER3 based on 20 m2/person with schedule. peo_LOWER3 [-]; from [21,1] Forcing function output for current day [-]
peo_LOWER4 = flr_LOWER4/20*[21,1] ! Number of occupants in LOWER4 based on 20 m2/person with schedule. peo_LOWER4 [-]; from [21,1] Forcing function output for current day [-]
peo_UPPER = flr_UPPER/20*[21,1] ! Number of occupants in UPPER based on 20 m2/person with schedule. peo_UPPER [-]; from [21,1] Forcing function output for current day [-]
lgt_Total = lgt_LOWER1 + lgt_LOWER2 + lgt_LOWER3 + lgt_LOWER4 + lgt_UPPER ! Total lighting heat gain across all zones. lgt_Total [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
eqp_Total = eqp_LOWER1 + eqp_LOWER2 + eqp_LOWER3 + eqp_LOWER4 + eqp_UPPER ! Total equipment heat gain across all zones. eqp_Total [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
*$UNIT_NAME Zone_Parameters_and_Gains
*$LAYER Main
*$POSITION 488 147
*$UNIT_NUMBER 29
*------------------------------------------------------------------------------

* EQUATIONS "ASHP_LOWER1_Equations"
*
EQUATIONS 13
HCap_LWR1 = 11.97*3600 ! Heating capacity for LOWER1 ASHP converted from kW to kJ/hr (25% oversize). HCap_LWR1 [kJ/hr]
CCap_LWR1 = 12.2*3600 ! Cooling capacity for LOWER1 ASHP converted from kW to kJ/hr (15% oversize). CCap_LWR1 [kJ/hr]
effFan_LWR1 = 0.84 ! Indoor fan efficiency for LOWER1 per ASHRAE 90.1-2007. effFan_LWR1 [-]
pCondFan_LWR1 = 0.062*3600 ! Condenser (outdoor) fan power for LOWER1 converted from kW to kJ/hr. pCondFan_LWR1 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
lps_LWR1 = MAX(HCap_LWR1,CCap_LWR1)/(1.007*11)/1.2*1000/3600 ! Supply air flow rate for LOWER1 per ASHRAE 90.1-2007 G3.1.2.8: max(capacity)/(1.007*11)/1.2*1000. lps_LWR1 [L/s]
kghAir_LWR1 = lps_LWR1*3600/1000*1.2 ! Rated supply air mass flow rate for LOWER1 converted from L/s to kg/hr. kghAir_LWR1 [kg/hr]
pTotFan_LWR1 = lps_LWR1*0.64*3.6 ! Total fan power allowance for LOWER1 per ASHRAE 90.1-2007 G3.1.2.9: 0.64 W/(L/s) converted to kJ/hr. pTotFan_LWR1 [kJ/hr]
kghOA_LWR1 = lpsOA_LWR1*3600/1000*1.2 ! Rated outdoor air mass flow rate for LOWER1 converted from L/s to kg/hr. kghOA_LWR1 [kg/hr]
pInFan_LWR1 = pTotFan_LWR1 ! Indoor fan power for LOWER1 equals total fan power (no exhaust fans). pInFan_LWR1 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
yInFan_LWR1 = OR([10,3], yVentAvail) ! Indoor fan control signal for LOWER1: ON when thermostat calls OR during occupied period. yInFan_LWR1 [-]; from [10,3] Conditioning signal [-]; to -> [5,13] Fan Control Signal [-]
mRetNow_LWR1 = kghAir_LWR1*yInFan_LWR1 - kghOA_LWR1*yVentAvail ! Current return air mass flow rate for LOWER1: total supply minus outdoor air when fan runs. mRetNow_LWR1 [kg/hr]; to -> [5,4] Return Air Flow Rate [kg/hr]
mOANow_LWR1 = kghOA_LWR1*yVentAvail ! Current outdoor air mass flow rate for LOWER1 gated by ventilation schedule. mOANow_LWR1 [kg/hr]
fOADmpr_LWR1 = mOANow_LWR1/MAX(0.0001, yInFan_LWR1*kghAir_LWR1) ! Outdoor air damper position for LOWER1: ratio of OA flow to total supply flow. fOADmpr_LWR1 [-]; to -> [5,14] Outside Air Damper Position [-]
*$UNIT_NAME ASHP_LOWER1_Equations
*$LAYER Main
*$POSITION 1036 147
*$UNIT_NUMBER 30
*------------------------------------------------------------------------------

* EQUATIONS "ASHP_LOWER2_Equations"
*
EQUATIONS 13
HCap_LWR2 = 8.06*3600 ! Heating capacity for LOWER2 ASHP converted from kW to kJ/hr. HCap_LWR2 [kJ/hr]
CCap_LWR2 = 10.87*3600 ! Cooling capacity for LOWER2 ASHP converted from kW to kJ/hr. CCap_LWR2 [kJ/hr]
effFan_LWR2 = 0.84 ! Indoor fan efficiency for LOWER2 per ASHRAE 90.1-2007. effFan_LWR2 [-]
pCondFan_LWR2 = 0.062*3600 ! Condenser (outdoor) fan power for LOWER2 converted from kW to kJ/hr. pCondFan_LWR2 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
lps_LWR2 = MAX(HCap_LWR2,CCap_LWR2)/(1.007*11)/1.2*1000/3600 ! Supply air flow rate for LOWER2 per ASHRAE 90.1-2007 G3.1.2.8. lps_LWR2 [L/s]
kghAir_LWR2 = lps_LWR2*3600/1000*1.2 ! Rated supply air mass flow rate for LOWER2 converted from L/s to kg/hr. kghAir_LWR2 [kg/hr]
pTotFan_LWR2 = lps_LWR2*0.64*3.6 ! Total fan power allowance for LOWER2 per ASHRAE 90.1-2007 G3.1.2.9. pTotFan_LWR2 [kJ/hr]
kghOA_LWR2 = lpsOA_LWR2*3600/1000*1.2 ! Rated outdoor air mass flow rate for LOWER2 converted from L/s to kg/hr. kghOA_LWR2 [kg/hr]
pInFan_LWR2 = pTotFan_LWR2 ! Indoor fan power for LOWER2 equals total fan power. pInFan_LWR2 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
yInFan_LWR2 = OR([11,3], yVentAvail) ! Indoor fan control signal for LOWER2: ON when thermostat calls OR during occupied period. yInFan_LWR2 [-]; from [11,3] Conditioning signal [-]; to -> [6,13] Fan Control Signal [-]
mRetNow_LWR2 = kghAir_LWR2*yInFan_LWR2 - kghOA_LWR2*yVentAvail ! Current return air mass flow rate for LOWER2. mRetNow_LWR2 [kg/hr]; to -> [6,4] Return Air Flow Rate [kg/hr]
mOANow_LWR2 = kghOA_LWR2*yVentAvail ! Current outdoor air mass flow rate for LOWER2 gated by ventilation schedule. mOANow_LWR2 [kg/hr]
fOADmpr_LWR2 = mOANow_LWR2/MAX(0.0001, yInFan_LWR2*kghAir_LWR2) ! Outdoor air damper position for LOWER2. fOADmpr_LWR2 [-]; to -> [6,14] Outside Air Damper Position [-]
*$UNIT_NAME ASHP_LOWER2_Equations
*$LAYER Main
*$POSITION 1036 339.0
*$UNIT_NUMBER 31
*------------------------------------------------------------------------------

* EQUATIONS "ASHP_LOWER3_Equations"
*
EQUATIONS 13
HCap_LWR3 = 14.21*3600 ! Heating capacity for LOWER3 ASHP converted from kW to kJ/hr. HCap_LWR3 [kJ/hr]
CCap_LWR3 = 13.38*3600 ! Cooling capacity for LOWER3 ASHP converted from kW to kJ/hr. CCap_LWR3 [kJ/hr]
effFan_LWR3 = 0.84 ! Indoor fan efficiency for LOWER3 per ASHRAE 90.1-2007. effFan_LWR3 [-]
pCondFan_LWR3 = 0.062*3600 ! Condenser (outdoor) fan power for LOWER3 converted from kW to kJ/hr. pCondFan_LWR3 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
lps_LWR3 = MAX(HCap_LWR3,CCap_LWR3)/(1.007*11)/1.2*1000/3600 ! Supply air flow rate for LOWER3 per ASHRAE 90.1-2007 G3.1.2.8. lps_LWR3 [L/s]
kghAir_LWR3 = lps_LWR3*3600/1000*1.2 ! Rated supply air mass flow rate for LOWER3 converted from L/s to kg/hr. kghAir_LWR3 [kg/hr]
pTotFan_LWR3 = lps_LWR3*0.64*3.6 ! Total fan power allowance for LOWER3 per ASHRAE 90.1-2007 G3.1.2.9. pTotFan_LWR3 [kJ/hr]
kghOA_LWR3 = lpsOA_LWR3*3600/1000*1.2 ! Rated outdoor air mass flow rate for LOWER3 converted from L/s to kg/hr. kghOA_LWR3 [kg/hr]
pInFan_LWR3 = pTotFan_LWR3 ! Indoor fan power for LOWER3 equals total fan power. pInFan_LWR3 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
yInFan_LWR3 = OR([12,3], yVentAvail) ! Indoor fan control signal for LOWER3: ON when thermostat calls OR during occupied period. yInFan_LWR3 [-]; from [12,3] Conditioning signal [-]; to -> [7,13] Fan Control Signal [-]
mRetNow_LWR3 = kghAir_LWR3*yInFan_LWR3 - kghOA_LWR3*yVentAvail ! Current return air mass flow rate for LOWER3. mRetNow_LWR3 [kg/hr]; to -> [7,4] Return Air Flow Rate [kg/hr]
mOANow_LWR3 = kghOA_LWR3*yVentAvail ! Current outdoor air mass flow rate for LOWER3 gated by ventilation schedule. mOANow_LWR3 [kg/hr]
fOADmpr_LWR3 = mOANow_LWR3/MAX(0.0001, yInFan_LWR3*kghAir_LWR3) ! Outdoor air damper position for LOWER3. fOADmpr_LWR3 [-]; to -> [7,14] Outside Air Damper Position [-]
*$UNIT_NAME ASHP_LOWER3_Equations
*$LAYER Main
*$POSITION 1036 435
*$UNIT_NUMBER 32
*------------------------------------------------------------------------------

* EQUATIONS "ASHP_LOWER4_Equations"
*
EQUATIONS 13
HCap_LWR4 = 12.25*3600 ! Heating capacity for LOWER4 ASHP converted from kW to kJ/hr. HCap_LWR4 [kJ/hr]
CCap_LWR4 = 11.78*3600 ! Cooling capacity for LOWER4 ASHP converted from kW to kJ/hr. CCap_LWR4 [kJ/hr]
effFan_LWR4 = 0.84 ! Indoor fan efficiency for LOWER4 per ASHRAE 90.1-2007. effFan_LWR4 [-]
pCondFan_LWR4 = 0.062*3600 ! Condenser (outdoor) fan power for LOWER4 converted from kW to kJ/hr. pCondFan_LWR4 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
lps_LWR4 = MAX(HCap_LWR4,CCap_LWR4)/(1.007*11)/1.2*1000/3600 ! Supply air flow rate for LOWER4 per ASHRAE 90.1-2007 G3.1.2.8. lps_LWR4 [L/s]
kghAir_LWR4 = lps_LWR4*3600/1000*1.2 ! Rated supply air mass flow rate for LOWER4 converted from L/s to kg/hr. kghAir_LWR4 [kg/hr]
pTotFan_LWR4 = lps_LWR4*0.64*3.6 ! Total fan power allowance for LOWER4 per ASHRAE 90.1-2007 G3.1.2.9. pTotFan_LWR4 [kJ/hr]
kghOA_LWR4 = lpsOA_LWR4*3600/1000*1.2 ! Rated outdoor air mass flow rate for LOWER4 converted from L/s to kg/hr. kghOA_LWR4 [kg/hr]
pInFan_LWR4 = pTotFan_LWR4 ! Indoor fan power for LOWER4 equals total fan power. pInFan_LWR4 [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
yInFan_LWR4 = OR([13,3], yVentAvail) ! Indoor fan control signal for LOWER4: ON when thermostat calls OR during occupied period. yInFan_LWR4 [-]; from [13,3] Conditioning signal [-]; to -> [8,13] Fan Control Signal [-]
mRetNow_LWR4 = kghAir_LWR4*yInFan_LWR4 - kghOA_LWR4*yVentAvail ! Current return air mass flow rate for LOWER4. mRetNow_LWR4 [kg/hr]; to -> [8,4] Return Air Flow Rate [kg/hr]
mOANow_LWR4 = kghOA_LWR4*yVentAvail ! Current outdoor air mass flow rate for LOWER4 gated by ventilation schedule. mOANow_LWR4 [kg/hr]
fOADmpr_LWR4 = mOANow_LWR4/MAX(0.0001, yInFan_LWR4*kghAir_LWR4) ! Outdoor air damper position for LOWER4. fOADmpr_LWR4 [-]; to -> [8,14] Outside Air Damper Position [-]
*$UNIT_NAME ASHP_LOWER4_Equations
*$LAYER Main
*$POSITION 1036 579.0
*$UNIT_NUMBER 33
*------------------------------------------------------------------------------

* EQUATIONS "ASHP_UPPER_Equations"
*
EQUATIONS 13
HCap_UPR = 50.32*3600 ! Heating capacity for UPPER ASHP converted from kW to kJ/hr. HCap_UPR [kJ/hr]
CCap_UPR = 39.86*3600 ! Cooling capacity for UPPER ASHP converted from kW to kJ/hr. CCap_UPR [kJ/hr]
effFan_UPR = 0.84 ! Indoor fan efficiency for UPPER per ASHRAE 90.1-2007. effFan_UPR [-]
pCondFan_UPR = 0.062*3600 ! Condenser (outdoor) fan power for UPPER converted from kW to kJ/hr. pCondFan_UPR [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
lps_UPR = MAX(HCap_UPR,CCap_UPR)/(1.007*11)/1.2*1000/3600 ! Supply air flow rate for UPPER per ASHRAE 90.1-2007 G3.1.2.8. lps_UPR [L/s]
kghAir_UPR = lps_UPR*3600/1000*1.2 ! Rated supply air mass flow rate for UPPER converted from L/s to kg/hr. kghAir_UPR [kg/hr]
pTotFan_UPR = lps_UPR*0.64*3.6 ! Total fan power allowance for UPPER per ASHRAE 90.1-2007 G3.1.2.9. pTotFan_UPR [kJ/hr]
kghOA_UPR = lpsOA_UPR*3600/1000*1.2 ! Rated outdoor air mass flow rate for UPPER converted from L/s to kg/hr. kghOA_UPR [kg/hr]
pInFan_UPR = pTotFan_UPR ! Indoor fan power for UPPER equals total fan power. pInFan_UPR [kJ/hr]; to -> [26,?] Input to be integrated & printed [kJ/hr]
yInFan_UPR = OR([14,3], yVentAvail) ! Indoor fan control signal for UPPER: ON when thermostat calls OR during occupied period. yInFan_UPR [-]; from [14,3] Conditioning signal [-]; to -> [9,13] Fan Control Signal [-]
mRetNow_UPR = kghAir_UPR*yInFan_UPR - kghOA_UPR*yVentAvail ! Current return air mass flow rate for UPPER. mRetNow_UPR [kg/hr]; to -> [9,4] Return Air Flow Rate [kg/hr]
mOANow_UPR = kghOA_UPR*yVentAvail ! Current outdoor air mass flow rate for UPPER gated by ventilation schedule. mOANow_UPR [kg/hr]
fOADmpr_UPR = mOANow_UPR/MAX(0.0001, yInFan_UPR*kghAir_UPR) ! Outdoor air damper position for UPPER. fOADmpr_UPR [-]; to -> [9,14] Outside Air Damper Position [-]
*$UNIT_NAME ASHP_UPPER_Equations
*$LAYER Main
*$POSITION 1036 675
*$UNIT_NUMBER 34
*------------------------------------------------------------------------------

* EQUATIONS "Building_Control_Equations"
*
EQUATIONS 4
h_outside = 3.6*(3.8*MAX(0,[2,8])+7.4) ! Outdoor convection coefficient from wind speed: h=3.6*(3.8*max(0,wind)+7.4). h_outside [kJ/(hr.m2.K)]; from [2,8] Wind velocity [m/s]
DAY = MOD(INT(TIME/24),7) ! Day of week index: 0=Monday, 1=Tuesday, ..., 5=Saturday, 6=Sunday. DAY [-]
HOUR = MOD(TIME,24) ! Hour of day from simulation time (0-24). HOUR [hr]
yVentAvail = GE(HOUR,8)*LT(HOUR,17)*LE(DAY,4) + GE(HOUR,8)*LT(HOUR,17)*EQL(DAY,5) ! Ventilation availability schedule: weekday (Mon-Fri) and Saturday 8:00-17:00 ON, Sunday OFF. yVentAvail [-]
*$UNIT_NAME Building_Control_Equations
*$LAYER Main
*$POSITION 328.0 339.0
*$UNIT_NUMBER 35
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 2:3
*!CONNECTION_SET 40:40:0:40:1,2,3,4,5,7:0:0:2:0:160,445:260,445:260,477:556,477:556,157:628,157
*!LINK 2:5
*!CONNECTION_SET 40:40:0:40:7,9,10:0:0:2:0:160,445:276,445:276,493:1156,493:1156,157:1288,157
*!LINK 2:6
*!CONNECTION_SET 40:40:0:40:7,9,10:0:0:2:0:160,445:276,445:276,493:1156,493:1156,349:1288,349
*!LINK 2:7
*!CONNECTION_SET 40:40:0:40:7,9,10:0:0:2:0:160,445:276,445:276,493:1156,493:1156,445:1288,445
*!LINK 2:8
*!CONNECTION_SET 40:40:0:40:7,9,10:0:0:2:0:160,445:276,445:276,493:1156,493:1156,589:1288,589
*!LINK 2:9
*!CONNECTION_SET 40:40:0:40:7,9,10:0:0:2:0:160,445:276,445:276,493:1156,493:1156,685:1288,685
*!LINK 2:25
*!CONNECTION_SET 40:40:0:40:1:0:4:1:0:160,445:292,445:292,509:724,509:724,781:788,781
*!LINK 2:28
*!CONNECTION_SET 40:0:0:20:1,2,5,6,7:0:0:2:0:160,405:196,405:196,137:308,137
*!LINK 2:35
*!CONNECTION_SET 40:0:0:20:1:0:0:2:0:160,405:196,405:196,329:308,329
*!LINK 4:3
*!CONNECTION_SET 40:40:0:40:8:0:0:2:0:160,157:244,157:244,189:540,189:540,157:628,157
*!LINK 15:21
*!CONNECTION_SET 37:0:0:20:1,2,3,4,5:14783312:1:1:0:158.5,549:212,549:212,425:308,425
*!LINK 16:21
*!CONNECTION_SET 37:0:0:20:6:14783312:1:1:0:158.5,645:212,645:212,425:308,425
*!LINK 17:21
*!CONNECTION_SET 37:0:0:20:7:14783312:1:1:0:158.5,741:212,741:212,425:308,425
*!LINK 18:22
*!CONNECTION_SET 37:0:0:20:1,2,3,4,5:14783312:1:1:0:158.5,837:228,837:228,569:308,569
*!LINK 19:22
*!CONNECTION_SET 37:0:0:20:6:14783312:1:1:0:158.5,933:228,933:228,569:308,569
*!LINK 20:22
*!CONNECTION_SET 37:0:0:20:7:14783312:1:1:0:158.5,1029:228,1029:228,569:308,569
*!LINK 21:29
*!CONNECTION_SET 40:0:0:20:11,12,13,14,15:8851335:0:5:0:348,405:356,405:356,137:468,137
*!LINK 22:29
*!CONNECTION_SET 40:0:0:20:1,2,3,4,5,6,7,8,9,10:8851335:0:5:0:348,549:356,549:356,137:468,137
*!LINK 27:28
*!CONNECTION_SET 40:0:0:20:3,4:14783312:1:1:0:160,309:180,309:180,137:308,137
*!LINK 28:3
*!CONNECTION_SET 40:40:0:40:6:8851335:0:5:0:348,157:372,157:372,205:572,205:572,157:628,157
*!LINK 29:3
*!CONNECTION_SET 40:0:0:0:10,11,12,13,14,15,16,17,18,19,20,21,22,23,24:8851335:0:5:0:508,117:524,117:524,117:628,117
*!LINK 29:26
*!CONNECTION_SET 40:40:0:40:21,22:0:4:1:0:508,157:588,157:588,221:1364,221:1364,157:1448,157
*!LINK 29:30
*!CONNECTION_SET 40:40:0:40:1:8851335:0:5:0:508,157:604,157:604,237:916,237:916,157:1016,157
*!LINK 29:31
*!CONNECTION_SET 40:40:0:40:1:8851335:0:5:0:508,157:604,157:604,237:916,237:916,349:1016,349
*!LINK 29:32
*!CONNECTION_SET 40:40:0:40:1:8851335:0:5:0:508,157:604,157:604,237:916,237:916,445:1016,445
*!LINK 29:33
*!CONNECTION_SET 40:40:0:40:1:8851335:0:5:0:508,157:604,157:604,237:916,237:916,589:1016,589
*!LINK 29:34
*!CONNECTION_SET 40:40:0:40:1:8851335:0:5:0:508,157:604,157:604,237:916,237:916,685:1016,685
*!LINK 35:3
*!CONNECTION_SET 40:40:0:40:9:14783312:1:1:0:348,349:372,349:372,205:572,205:572,157:628,157
*!LINK 35:30
*!CONNECTION_SET 40:40:0:40:3,4,5:14783312:1:1:0:348,349:604,349:604,237:916,237:916,157:1016,157
*!LINK 35:31
*!CONNECTION_SET 40:40:0:40:3,4,5:14783312:1:1:0:348,349:604,349:604,237:916,237:916,349:1016,349
*!LINK 35:32
*!CONNECTION_SET 40:40:0:40:3,4,5:14783312:1:1:0:348,349:604,349:604,237:916,237:916,445:1016,445
*!LINK 35:33
*!CONNECTION_SET 40:40:0:40:3,4,5:14783312:1:1:0:348,349:604,349:604,237:916,237:916,589:1016,589
*!LINK 35:34
*!CONNECTION_SET 40:40:0:40:3,4,5:14783312:1:1:0:348,349:604,349:604,237:916,237:916,685:1016,685
*!LINK 3:5
*!CONNECTION_SET 40:40:0:40:1,3:8851335:0:5:0:668,157:740,157:740,253:1172,253:1172,157:1288,157
*!LINK 3:6
*!CONNECTION_SET 40:40:0:40:1,3:8851335:0:5:0:668,157:740,157:740,253:1172,253:1172,349:1288,349
*!LINK 3:7
*!CONNECTION_SET 40:40:0:40:1,3:8851335:0:5:0:668,157:740,157:740,253:1172,253:1172,445:1288,445
*!LINK 3:8
*!CONNECTION_SET 40:40:0:40:1,3:8851335:0:5:0:668,157:740,157:740,253:1172,253:1172,589:1288,589
*!LINK 3:9
*!CONNECTION_SET 40:40:0:40:1,3:8851335:0:5:0:668,157:740,157:740,253:1172,253:1172,685:1288,685
*!LINK 3:10
*!CONNECTION_SET 40:0:0:0:1:8851335:0:5:0:668,117:692,117:692,117:788,117
*!LINK 3:11
*!CONNECTION_SET 40:20:0:0:1:8851335:0:5:0:668,137:692,137:692,309:788,309
*!LINK 3:12
*!CONNECTION_SET 40:20:0:0:1:8851335:0:5:0:668,137:692,137:692,405:788,405
*!LINK 3:13
*!CONNECTION_SET 40:20:0:0:1:8851335:0:5:0:668,137:692,137:692,549:788,549
*!LINK 3:14
*!CONNECTION_SET 40:20:0:0:1:8851335:0:5:0:668,137:692,137:692,645:788,645
*!LINK 3:25
*!CONNECTION_SET 40:20:0:0:2,3,4,5,6:0:4:1:0:668,137:708,137:708,741:788,741
*!LINK 5:3
*!CONNECTION_SET 0:40:40:40:25,26,27:8851335:0:5:0:1288,157:1268,157:1268,285:756,285:756,157:668,157
*!LINK 5:26
*!CONNECTION_SET 40:0:0:0:1,6,11,16:0:4:1:0:1328,117:1348,117:1348,117:1448,117
*!LINK 6:3
*!CONNECTION_SET 0:40:40:40:28,29,30:8851335:0:5:0:1288,349:1268,349:1268,285:756,285:756,157:668,157
*!LINK 6:26
*!CONNECTION_SET 40:0:0:20:2,7,12,17:0:4:1:0:1328,309:1348,309:1348,137:1448,137
*!LINK 7:3
*!CONNECTION_SET 0:40:40:40:31,32,33:8851335:0:5:0:1288,445:1268,445:1268,285:756,285:756,157:668,157
*!LINK 7:26
*!CONNECTION_SET 40:0:0:20:3,8,13,18:0:4:1:0:1328,405:1348,405:1348,137:1448,137
*!LINK 8:3
*!CONNECTION_SET 0:40:40:40:34,35,36:8851335:0:5:0:1288,589:1268,589:1268,285:756,285:756,157:668,157
*!LINK 8:26
*!CONNECTION_SET 40:0:0:20:4,9,14,19:0:4:1:0:1328,549:1348,549:1348,137:1448,137
*!LINK 9:3
*!CONNECTION_SET 0:40:40:40:37,38,39:8851335:0:5:0:1288,685:1268,685:1268,285:756,285:756,157:668,157
*!LINK 9:26
*!CONNECTION_SET 40:0:0:20:5,10,15,20:0:4:1:0:1328,645:1348,645:1348,137:1448,137
*!LINK 10:5
*!CONNECTION_SET 40:40:0:40:11,12:14783312:1:1:0:828,157:932,157:932,269:1188,269:1188,157:1288,157
*!LINK 10:30
*!CONNECTION_SET 40:0:0:0:2:14783312:1:1:0:828,117:836,117:836,117:1016,117
*!LINK 11:6
*!CONNECTION_SET 40:40:0:40:11,12:14783312:1:1:0:828,349:948,349:948,381:1204,381:1204,349:1288,349
*!LINK 11:31
*!CONNECTION_SET 40:0:0:0:2:14783312:1:1:0:828,309:852,309:852,309:1016,309
*!LINK 12:7
*!CONNECTION_SET 40:40:0:40:11,12:14783312:1:1:0:828,445:964,445:964,525:1220,525:1220,445:1288,445
*!LINK 12:32
*!CONNECTION_SET 40:0:0:0:2:14783312:1:1:0:828,405:868,405:868,405:1016,405
*!LINK 13:8
*!CONNECTION_SET 40:40:0:40:11,12:14783312:1:1:0:828,589:980,589:980,621:1236,621:1236,589:1288,589
*!LINK 13:33
*!CONNECTION_SET 40:0:0:0:2:14783312:1:1:0:828,549:884,549:884,549:1016,549
*!LINK 14:9
*!CONNECTION_SET 40:40:0:40:11,12:14783312:1:1:0:828,685:996,685:996,717:1252,717:1252,685:1288,685
*!LINK 14:34
*!CONNECTION_SET 40:0:0:0:2:14783312:1:1:0:828,645:900,645:900,645:1016,645
*!LINK 30:5
*!CONNECTION_SET 40:0:0:0:4,13,14:8851335:0:5:0:1056,117:1076,117:1076,117:1288,117
*!LINK 31:6
*!CONNECTION_SET 40:0:0:0:4,13,14:8851335:0:5:0:1056,309:1092,309:1092,309:1288,309
*!LINK 32:7
*!CONNECTION_SET 40:0:0:0:4,13,14:8851335:0:5:0:1056,405:1108,405:1108,405:1288,405
*!LINK 33:8
*!CONNECTION_SET 40:0:0:0:4,13,14:8851335:0:5:0:1056,549:1124,549:1124,549:1288,549
*!LINK 34:9
*!CONNECTION_SET 40:0:0:0:4,13,14:8851335:0:5:0:1056,645:1140,645:1140,645:1288,645
*!LINK_STYLE_END